      <DO name="BlkIrsh2Ha" type="ENG_1_CTSPInDir" />
      <DO name="StrVal2Ha" type="ASG_1_Clip" />
      <DO name="CrssBlkTm2" type="ING_1_ProtDlTmms" />
      <DO name="BlkIrshCWA" type="ENG_1_CTSPInDir" />
      <DO name="BlkIrsh3Ha" type="ENG_1_CTSPInDir" />
      <DO name="StrVal3Ha" type="ASG_1_Clip" />
      <DO name="CrssBlkTm3" type="ING_1_ProtDlTmms" />
      <DO name="BlkIrsh5Ha" type="ENG_1_CTSPInDir" />
      <DO name="StrVal5Ha" type="ASG_1_Clip" />
      <DO name="CrssBlkTm5" type="ING_1_ProtDlTmms" />
      <DO name="StrValMnHa" type="ASG_1_Clip" />
      <DO name="StrValExtF" type="ASG_1_Clip" />
      <DO name="ExtFltTm" type="ING_1_ProtDlTmms" />
      <DO name="CrssBlkExt" type="ING_1_ProtDlTmms" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_TDIFF_FastUnrestrained" lnClass="PDIF">
      <DO name="Mod" type="ENC_22_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_4_Str" />
      <DO name="Op" type="ACT_2_Op" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="StrVal" type="ASG_1_Clip" />
      <DO name="OpDlTmms" type="ING_1_ProtDlTmms" />
      <DO name="BlkOp" type="ENG_1_CTSPInDir" />
      <DO name="Blk" type="SPS_2_Blk" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_and_PhaseRouting_Op_1_3pol" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Op" type="ACT_2_Op" />
      <DO name="Str" type="ACD_4_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide_1" lnClass="YPTR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ARtgObj" type="ASG_2_ARtgObj" />
      <DO name="VRtgObj" type="ASG_1_Clip" />
      <DO name="VARtgObj" type="ASG_1_Clip" />
      <DO name="PQSign" type="ENG_1_PQSign" />
      <DO name="Starpoint" type="ENG_1_Starpoint" />
      <DO name="WindConfig" type="ENG_1_WindConfig" />
      <DO name="VecGrpExt" type="ENG_1_VecGrpExt" />
      <DO name="PhaseShift" type="ASG_1_Clip" />
      <DO name="SideNumber" type="ENG_1_SideRef" />
      <DO name="BasicPos" type="ING_1_NumAuthID" />
      <DO name="DeltaU" type="ASG_1_Clip" />
      <DO name="TcSideType" type="ENG_1_TcSideType" />
    </LNodeType>
    <LNodeType id="PHAR2" lnClass="PHAR">
      <DO name="Mod" type="ENC_22_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_2_Str" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="CrossBlk" type="ENG_1_CTSPInDir" />
      <DO name="StrVal2Ha" type="ASG_1_Clip" />
      <DO name="StrValAMax" type="ASG_1_Clip" />
      <DO name="BlkIrshCWA" type="ENG_1_CTSPInDir" />
      <DO name="BlkIrsh2Ha" type="ENG_1_CTSPInDir" />
      <DO name="CrossBlkTm" type="ING_1_ProtDlTmms" />
      <DO name="TrFltRec" type="ENG_1_CTSPInDir" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide_2" lnClass="YPTR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="ARtgObj" type="ASG_2_ARtgObj" />
      <DO name="VRtgObj" type="ASG_1_Clip" />
      <DO name="VARtgObj" type="ASG_1_Clip" />
      <DO name="PQSign" type="ENG_1_PQSign" />
      <DO name="Starpoint" type="ENG_1_Starpoint" />
      <DO name="WindConfig" type="ENG_1_WindConfig" />
      <DO name="VecGrpExt" type="ENG_1_VecGrpExt" />
      <DO name="PhaseShift" type="ASG_1_Clip" />
      <DO name="SideNumber" type="ENG_1_SideRef" />
      <DO name="BasicPos" type="ING_1_NumAuthID" />
      <DO name="DeltaU" type="ASG_1_Clip" />
      <DO name="TcSideType" type="ENG_1_TcSideType" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" lnClass="GAPC">
      <DO name="Mod" type="ENC_22_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="EmgMod" type="ENG_1_EmgMod" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="Op" type="ACT_2_Op" />
      <DO name="Str" type="ACD_4_Str" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" lnClass="PTOC">
      <DO name="Mod" type="ENC_22_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_4_Str" />
      <DO name="Op" type="ACT_2_Op" />
      <DO name="StrVal" type="ASG_3_StrVal" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="RsDlTmms" type="ING_1_OpDlTmms" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="StrDlTmms" type="ING_1_ProtDlTmms" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="BlkOp" type="ENG_1_CTSPInDir" />
      <DO name="OnePoleOp" type="ENG_1_CTSPInDir" />
      <DO name="EnblDynSet" type="ENG_1_CTSPInDir" />
      <DO name="InrushDet" type="ENG_1_CTSPInDir" />
      <DO name="MeasMethod" type="ENG_1_MeasMethod" />
      <DO name="I0Elim" type="ENG_1_CTSPInDir" />
      <DO name="DrpoutRat" type="ASG_1_Clip" />
      <DO name="DynStRcONR" type="ENG_1_CTSPInDir" />
      <DO name="BlkStRcONR" type="ENG_1_CTSPInDir" />
      <DO name="DynSetRc1C" type="ENG_1_CTSPInDir" />
      <DO name="BlkStgRc1C" type="ENG_1_CTSPInDir" />
      <DO name="StrValRc1C" type="ASG_1_Clip" />
      <DO name="OpDlTmRc1C" type="ING_1_ProtDlTmms" />
      <DO name="DynSetRc2C" type="ENG_1_CTSPInDir" />
      <DO name="BlkStgRc2C" type="ENG_1_CTSPInDir" />
      <DO name="StrValRc2C" type="ASG_1_Clip" />
      <DO name="OpDlTmRc2C" type="ING_1_ProtDlTmms" />
      <DO name="DynSetRc3C" type="ENG_1_CTSPInDir" />
      <DO name="BlkStgRc3C" type="ENG_1_CTSPInDir" />
      <DO name="StrValRc3C" type="ASG_1_Clip" />
      <DO name="OpDlTmRc3C" type="ING_1_ProtDlTmms" />
      <DO name="DynStRcG3C" type="ENG_1_CTSPInDir" />
      <DO name="BlkStRcG3C" type="ENG_1_CTSPInDir" />
      <DO name="StrVaRcG3C" type="ASG_1_Clip" />
      <DO name="OpDlTRcG3C" type="ING_1_ProtDlTmms" />
      <DO name="DynSetCLP" type="ENG_1_CTSPInDir" />
      <DO name="BlkStgCLP" type="ENG_1_CTSPInDir" />
      <DO name="StrValCLP" type="ASG_1_Clip" />
      <DO name="OpDlTmCLP" type="ING_1_ProtDlTmms" />
      <DO name="DynSetBI" type="ENG_1_CTSPInDir" />
      <DO name="BlkStgBI" type="ENG_1_CTSPInDir" />
      <DO name="StrValBI" type="ASG_1_Clip" />
      <DO name="OpDlTmBI" type="ING_1_ProtDlTmms" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol" lnClass="PTOC">
      <DO name="Mod" type="ENC_22_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Str" type="ACD_4_Str" />
      <DO name="Op" type="ACT_2_Op" />
      <DO name="TmACrv" type="CURVE_1_TmACrv" />
      <DO name="StrVal" type="ASG_1_ARtg" />
      <DO name="TmMult" type="ASG_1_ARtg" />
      <DO name="TypRsCrv" type="ENG_1_TypRsCrv" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="StrDlTmms" type="ING_1_ProtDlTmms" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="BlkOp" type="ENG_1_CTSPInDir" />
      <DO name="OnePoleOp" type="ENG_1_CTSPInDir" />
      <DO name="EnblDynSet" type="ENG_1_CTSPInDir" />
      <DO name="InrushDet" type="ENG_1_CTSPInDir" />
      <DO name="MeasMethod" type="ENG_1_MeasMethod" />
      <DO name="I0Elim" type="ENG_1_CTSPInDir" />
      <DO name="DynStRcONR" type="ENG_1_CTSPInDir" />
      <DO name="BlkStRcONR" type="ENG_1_CTSPInDir" />
      <DO name="DynSetRc1C" type="ENG_1_CTSPInDir" />
      <DO name="BlkStgRc1C" type="ENG_1_CTSPInDir" />
      <DO name="StrValRc1C" type="ASG_1_Clip" />
      <DO name="TmMultRc1C" type="ASG_1_Clip" />
      <DO name="DynSetRc2C" type="ENG_1_CTSPInDir" />
      <DO name="BlkStgRc2C" type="ENG_1_CTSPInDir" />
      <DO name="StrValRc2C" type="ASG_1_Clip" />
      <DO name="TmMultRc2C" type="ASG_1_Clip" />
      <DO name="DynSetRc3C" type="ENG_1_CTSPInDir" />
      <DO name="BlkStgRc3C" type="ENG_1_CTSPInDir" />
      <DO name="StrValRc3C" type="ASG_1_Clip" />
      <DO name="TmMultRc3C" type="ASG_1_Clip" />
      <DO name="DynStRcG3C" type="ENG_1_CTSPInDir" />
      <DO name="BlkStRcG3C" type="ENG_1_CTSPInDir" />
      <DO name="StrVaRcG3C" type="ASG_1_Clip" />
      <DO name="TmMulRcG3C" type="ASG_1_Clip" />
      <DO name="DynSetCLP" type="ENG_1_CTSPInDir" />
      <DO name="BlkStgCLP" type="ENG_1_CTSPInDir" />
      <DO name="StrValCLP" type="ASG_1_Clip" />
      <DO name="TmMultCLP" type="ASG_1_Clip" />
      <DO name="DynSetBI" type="ENG_1_CTSPInDir" />
      <DO name="BlkStgBI" type="ENG_1_CTSPInDir" />
      <DO name="StrValBI" type="ASG_1_Clip" />
      <DO name="TmMultBI" type="ASG_1_Clip" />
      <DO name="AddDlTmms" type="ING_1_ProtDlTmms" />
      <DO name="ChMinOpTm" type="ING_1_ProtDlTmms" />
    </LNodeType>
    <LNodeType id="GAPC6" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="PhsSeq" type="ENG_1_PhsSeq" />
    </LNodeType>
    <LNodeType id="GAPC7" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Mode" type="ENG_2_Mode" />
    </LNodeType>
    <LNodeType id="GAPC8" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Mode" type="ENG_2_Mode" />
    </LNodeType>
    <LNodeType id="GAPC9" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="Mode" type="ENG_2_Mode" />
    </LNodeType>
    <LNodeType id="RDRE3" lnClass="RDRE">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_5_NamPlt" />
      <DO name="RcdTrg" type="SPC_2_RcdTrg" />
      <DO name="MemRs" type="SPC_3_MemRs" />
      <DO name="MemClr" type="SPC_1_MemRs" />
      <DO name="RcdMade" type="SPS_2_Proxy" />
      <DO name="FltNum" type="INS_1_OpCnt" />
      <DO name="RcdStr" type="SPS_2_Proxy" />
      <DO name="PreTmms" type="ING_1_OpDlTmms" />
      <DO name="PstTmms" type="ING_1_OpDlTmms" />
      <DO name="RcdStart" type="ENG_1_RcdStart" />
      <DO name="RcdStore" type="ENG_1_RcdStore" />
      <DO name="MaxTmms" type="ING_1_ProtDlTmms" />
      <DO name="ManTmms" type="ING_1_ProtDlTmms" />
      <DO name="SmpRate" type="ENG_1_SmpRate" />
      <DO name="CalcINChl" type="ENG_1_CalcINChl" />
      <DO name="CalcVNChl" type="ENG_1_CalcVNChl" />
    </LNodeType>
    <LNodeType id="GAPC10" lnClass="GAPC">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="VTConnect" type="ENG_1_VTConnect" />
      <DO name="InvertedPh" type="ENG_1_InvertedPh" />
      <DO name="VRtgSec" type="ASG_1_Clip" />
      <DO name="VRatPhVddn" type="ASG_1_Clip" />
      <DO name="MuIndex" type="ING_1_MuIndex" />
      <DO name="Tracking" type="ENG_1_Tracking" />
      <DO name="InvPhABVol" type="SPS_1_LocKey" />
      <DO name="InvPhBCVol" type="SPS_1_LocKey" />
      <DO name="InvPhACVol" type="SPS_1_LocKey" />
    </LNodeType>
    <LNodeType id="TVTR3" lnClass="TVTR">
      <DO name="Mod" type="ENC_4_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_4_NamPlt" />
      <DO name="VolSv" type="SAV_1_AmpSv" />
      <DO name="VRtg" type="ASG_1_Rat" />
      <DO name="HzRtg" type="ASG_1_Rat" />
      <DO name="Rat" type="ASG_1_Rat" />
      <DO name="Cor" type="ASG_1_ARtg" />
      <DO name="Clip" type="ASG_1_Clip" />
      <DO name="AccMeas" type="ENG_1_AccMeas" />
      <DO name="AccPro" type="ENG_1_AccPro" />
      <DO name="HoldTmms" type="ING_1_ScndTmms" />
      <DO name="NamAccRtg" type="VSD_1_NamVariant" />
      <DO name="NamVRtg" type="VSD_1_NamVariant" />
      <DO name="NamClipRtg" type="VSD_1_NamVariant" />
    </LNodeType>
    <LNodeType id="SSYM4" lnClass="SSYM">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="BalLimit" type="ASG_1_Clip" />
      <DO name="BalFactor" type="ASG_1_Clip" />
    </LNodeType>
    <LNodeType id="SPSQ4" lnClass="SPSQ">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Inactive" type="SPS_1_LocKey" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
    </LNodeType>
    <LNodeType id="SSUM4" lnClass="SSUM">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="Blk" type="SPS_2_Blk" />
      <DO name="Failure" type="SPS_1_LocKey" />
      <DO name="Mode" type="ENG_1_Mode" />
      <DO name="OpDlTmms" type="ING_1_OpDlTmms" />
      <DO name="StrVal" type="ASG_1_ARtg" />
    </LNodeType>
    <LNodeType id="SFFM2" lnClass="SFFM">
      <DO name="Mod" type="ENC_5_Mod" />
      <DO name="Beh" type="ENS_3_Beh" />
      <DO name="Health" type="ENS_2_Health" />
      <DO name="NamPlt" type="LPL_17_NamPlt" />
      <DO name="VTmcb" type="SPS_1_ResetBW" />
      <DO name="ProtDlTmms" type="ING_1_ProtDlTmms" />
    </LNodeType>
    <LNodeType id="LLN07" lnClass="LLN0">
      <DO name="Mod" type="ENC_20_Mod" />
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NamPlt" type="LPL_18_NamPlt" />
      <DO name="GrRef" type="ORG_4_GrRef" />
    </LNodeType>
    <LNodeType id="LPHD7" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_7_PhyNam" />
      <DO name="PhyHealth" type="ENS_8_Health" />
      <DO name="Proxy" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="LPHD8" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_7_PhyNam" />
      <DO name="PhyHealth" type="ENS_8_Health" />
      <DO name="Proxy" type="SPS_7_Proxy" />
      <DO name="Sim" type="SPC_10_Sim" />
    </LNodeType>
    <LNodeType id="LGOS4" lnClass="LGOS">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NdsCom" type="SPS_1_NdsCom" />
      <DO name="St" type="SPS_1_NdsCom" />
      <DO name="SimSt" type="SPS_1_NdsCom" />
      <DO name="LastStNum" type="INS_2_LastStNum" />
      <DO name="LastSqNum" type="INS_1_LastSqNum" />
      <DO name="LastTal" type="INS_1_LastSqNum" />
      <DO name="ConfRevNum" type="INS_2_LastStNum" />
      <DO name="RxConfRevNum" type="INS_2_LastStNum" />
      <DO name="ErrSt" type="ENS_1_ErrSt" />
      <DO name="OosCnt" type="INS_1_LastSqNum" />
      <DO name="TalCnt" type="INS_1_LastSqNum" />
      <DO name="DecErrCnt" type="INS_1_LastSqNum" />
      <DO name="BufOvflCnt" type="INS_1_LastSqNum" />
      <DO name="MsgLosCnt" type="INS_1_LastSqNum" />
      <DO name="MaxMsgLos" type="INS_1_LastSqNum" />
      <DO name="TotDwnTm" type="MV_3_TotDwnTm" />
      <DO name="MaxDwnTm" type="MV_3_TotDwnTm" />
      <DO name="RsStat" type="SPC_10_Sim" />
      <DO name="GoCBRef" type="ORG_4_GrRef" />
      <DO name="DatSet" type="ORG_1_DatSet" />
      <DO name="GoID" type="VSG_1_GoID" />
      <DO name="Addr" type="VSG_1_GoID" />
      <DO name="VlanID" type="ING_1_VlanID" />
      <DO name="VlanPri" type="ING_1_VlanID" />
      <DO name="AppID" type="ING_1_VlanID" />
    </LNodeType>
    <LNodeType id="RBRF2" lnClass="RBRF">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_17_Str" />
      <DO name="OpEx" type="ACT_8_Op" />
      <DO name="OpIn" type="ACT_8_Op" />
    </LNodeType>
    <LNodeType id="XCBR4" lnClass="XCBR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Loc" type="SPS_7_Proxy" />
      <DO name="OpCnt" type="INS_6_OpCnt" />
      <DO name="Pos" type="DPC_22_Pos" />
      <DO name="BlkOpn" type="SPC_10_BlkOpn" />
      <DO name="BlkCls" type="SPC_10_BlkOpn" />
      <DO name="CBOpCap" type="ENS_4_CBOpCap" />
    </LNodeType>
    <LNodeType id="CSWI4" lnClass="CSWI">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Pos" type="DPC_26_Pos" />
      <DO name="OpOpn" type="ACT_7_Op" />
      <DO name="OpCls" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="RDRE4" lnClass="RDRE">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="RcdMade" type="SPS_7_Proxy" />
      <DO name="FltNum" type="INS_6_OpCnt" />
    </LNodeType>
    <LNodeType id="PTUV2" lnClass="PTUV">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_17_Str" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="SCBR2" lnClass="SCBR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="ColOpn" type="SPS_7_Proxy" />
      <DO name="AbrAlm" type="SPS_7_Proxy" />
      <DO name="MechTmAlm" type="SPS_1_MechTmAlm" />
      <DO name="OpTmAlm" type="SPS_7_Proxy" />
      <DO name="AccAbr" type="MV_2_AccAbr" />
    </LNodeType>
    <LNodeType id="MMXU6" lnClass="MMXU">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="TotW" type="MV_1_AccAbr" />
      <DO name="TotVAr" type="MV_1_AccAbr" />
      <DO name="TotVA" type="MV_1_AccAbr" />
      <DO name="TotPF" type="MV_1_AccAbr" />
      <DO name="Hz" type="MV_1_AccAbr" />
      <DO name="PhV" type="WYE_10_PhV" />
      <DO name="A" type="WYE_10_PhV" />
      <DO name="W" type="WYE_6_W" />
      <DO name="VAr" type="WYE_6_W" />
      <DO name="PF" type="WYE_6_W" />
    </LNodeType>
    <LNodeType id="MMXU7" lnClass="MMXU">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="A" type="WYE_10_PhV" />
    </LNodeType>
    <LNodeType id="MSQI4" lnClass="MSQI">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SeqA" type="SEQ_6_SeqA" />
      <DO name="SeqV" type="SEQ_6_SeqA" />
    </LNodeType>
    <LNodeType id="ZBAT2" lnClass="ZBAT">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Vol" type="MV_1_AccAbr" />
      <DO name="BatWrn" type="SPS_1_MechTmAlm" />
      <DO name="BatFail" type="SPS_1_MechTmAlm" />
      <DO name="BatGndFlt" type="SPS_1_MechTmAlm" />
      <DO name="BatDvAlm" type="SPS_1_MechTmAlm" />
    </LNodeType>
    <LNodeType id="GGIO1" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO01" type="SPC_10_Sim" />
      <DO name="SPCSO02" type="SPC_10_Sim" />
      <DO name="SPCSO03" type="SPC_10_Sim" />
      <DO name="SPCSO04" type="SPC_10_Sim" />
      <DO name="SPCSO05" type="SPC_10_Sim" />
      <DO name="SPCSO06" type="SPC_10_Sim" />
      <DO name="SPCSO07" type="SPC_10_Sim" />
      <DO name="SPCSO08" type="SPC_10_Sim" />
    </LNodeType>
    <LNodeType id="GGIO2" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO09" type="SPC_10_Sim" />
      <DO name="SPCSO10" type="SPC_10_Sim" />
      <DO name="SPCSO11" type="SPC_10_Sim" />
      <DO name="SPCSO12" type="SPC_10_Sim" />
      <DO name="SPCSO13" type="SPC_10_Sim" />
      <DO name="SPCSO14" type="SPC_10_Sim" />
      <DO name="SPCSO15" type="SPC_10_Sim" />
      <DO name="SPCSO16" type="SPC_10_Sim" />
    </LNodeType>
    <LNodeType id="GGIO3" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO17" type="SPC_10_Sim" />
      <DO name="SPCSO18" type="SPC_10_Sim" />
      <DO name="SPCSO19" type="SPC_10_Sim" />
      <DO name="SPCSO20" type="SPC_10_Sim" />
      <DO name="SPCSO21" type="SPC_10_Sim" />
      <DO name="SPCSO22" type="SPC_10_Sim" />
      <DO name="SPCSO23" type="SPC_10_Sim" />
      <DO name="SPCSO24" type="SPC_10_Sim" />
    </LNodeType>
    <LNodeType id="GGIO4" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO25" type="SPC_10_Sim" />
      <DO name="SPCSO26" type="SPC_10_Sim" />
      <DO name="SPCSO27" type="SPC_10_Sim" />
      <DO name="SPCSO28" type="SPC_10_Sim" />
      <DO name="SPCSO29" type="SPC_10_Sim" />
      <DO name="SPCSO30" type="SPC_10_Sim" />
      <DO name="SPCSO31" type="SPC_10_Sim" />
      <DO name="SPCSO32" type="SPC_10_Sim" />
    </LNodeType>
    <LNodeType id="GGIO5" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn001" type="MV_1_AccAbr" />
      <DO name="AnIn002" type="MV_1_AccAbr" />
      <DO name="AnIn003" type="MV_1_AccAbr" />
      <DO name="AnIn004" type="MV_1_AccAbr" />
      <DO name="AnIn005" type="MV_1_AccAbr" />
      <DO name="AnIn006" type="MV_1_AccAbr" />
      <DO name="AnIn007" type="MV_1_AccAbr" />
      <DO name="AnIn008" type="MV_1_AccAbr" />
      <DO name="AnIn009" type="MV_1_AccAbr" />
      <DO name="AnIn010" type="MV_1_AccAbr" />
      <DO name="AnIn011" type="MV_1_AccAbr" />
      <DO name="AnIn012" type="MV_1_AccAbr" />
      <DO name="AnIn013" type="MV_1_AccAbr" />
      <DO name="AnIn014" type="MV_1_AccAbr" />
      <DO name="AnIn015" type="MV_1_AccAbr" />
      <DO name="AnIn016" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO6" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn01" type="MV_3_AnIn01" />
      <DO name="AnIn02" type="MV_1_AccAbr" />
      <DO name="AnIn03" type="MV_1_AccAbr" />
      <DO name="AnIn04" type="MV_1_AccAbr" />
      <DO name="AnIn05" type="MV_1_AccAbr" />
      <DO name="AnIn06" type="MV_1_AccAbr" />
      <DO name="AnIn07" type="MV_1_AccAbr" />
      <DO name="AnIn08" type="MV_1_AccAbr" />
      <DO name="AnIn09" type="MV_1_AccAbr" />
      <DO name="AnIn10" type="MV_1_AccAbr" />
      <DO name="AnIn11" type="MV_1_AccAbr" />
      <DO name="AnIn12" type="MV_1_AccAbr" />
      <DO name="AnIn13" type="MV_1_AccAbr" />
      <DO name="AnIn14" type="MV_1_AccAbr" />
      <DO name="AnIn15" type="MV_1_AccAbr" />
      <DO name="AnIn16" type="MV_1_AccAbr" />
      <DO name="AnIn17" type="MV_1_AccAbr" />
      <DO name="AnIn18" type="MV_1_AccAbr" />
      <DO name="AnIn19" type="MV_1_AccAbr" />
      <DO name="AnIn20" type="MV_1_AccAbr" />
      <DO name="AnIn21" type="MV_1_AccAbr" />
      <DO name="AnIn22" type="MV_1_AccAbr" />
      <DO name="AnIn23" type="MV_1_AccAbr" />
      <DO name="AnIn24" type="MV_1_AccAbr" />
      <DO name="AnIn25" type="MV_1_AccAbr" />
      <DO name="AnIn26" type="MV_1_AccAbr" />
      <DO name="AnIn27" type="MV_1_AccAbr" />
      <DO name="AnIn28" type="MV_1_AccAbr" />
      <DO name="AnIn29" type="MV_1_AccAbr" />
      <DO name="AnIn30" type="MV_1_AccAbr" />
      <DO name="AnIn31" type="MV_1_AccAbr" />
      <DO name="AnIn32" type="MV_1_AccAbr" />
      <DO name="AnIn33" type="MV_1_AccAbr" />
      <DO name="AnIn34" type="MV_1_AccAbr" />
      <DO name="AnIn35" type="MV_1_AccAbr" />
      <DO name="AnIn36" type="MV_1_AccAbr" />
      <DO name="AnIn37" type="MV_1_AccAbr" />
      <DO name="AnIn38" type="MV_1_AccAbr" />
      <DO name="AnIn39" type="MV_1_AccAbr" />
      <DO name="AnIn40" type="MV_1_AccAbr" />
      <DO name="AnIn41" type="MV_1_AccAbr" />
      <DO name="AnIn42" type="MV_1_AccAbr" />
      <DO name="AnIn43" type="MV_1_AccAbr" />
      <DO name="AnIn44" type="MV_1_AccAbr" />
      <DO name="AnIn45" type="MV_1_AccAbr" />
      <DO name="AnIn46" type="MV_1_AccAbr" />
      <DO name="AnIn47" type="MV_1_AccAbr" />
      <DO name="AnIn48" type="MV_1_AccAbr" />
      <DO name="AnIn49" type="MV_1_AccAbr" />
      <DO name="AnIn50" type="MV_1_AccAbr" />
      <DO name="AnIn51" type="MV_1_AccAbr" />
      <DO name="AnIn52" type="MV_1_AccAbr" />
      <DO name="AnIn53" type="MV_1_AccAbr" />
      <DO name="AnIn54" type="MV_1_AccAbr" />
      <DO name="AnIn55" type="MV_1_AccAbr" />
      <DO name="AnIn56" type="MV_1_AccAbr" />
      <DO name="AnIn57" type="MV_1_AccAbr" />
      <DO name="AnIn58" type="MV_1_AccAbr" />
      <DO name="AnIn59" type="MV_1_AccAbr" />
      <DO name="AnIn60" type="MV_1_AccAbr" />
      <DO name="AnIn61" type="MV_1_AccAbr" />
      <DO name="AnIn62" type="MV_1_AccAbr" />
      <DO name="AnIn63" type="MV_1_AccAbr" />
      <DO name="AnIn64" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO7" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn001" type="MV_1_AccAbr" />
      <DO name="AnIn002" type="MV_1_AccAbr" />
      <DO name="AnIn003" type="MV_1_AccAbr" />
      <DO name="AnIn004" type="MV_1_AccAbr" />
      <DO name="AnIn005" type="MV_1_AccAbr" />
      <DO name="AnIn006" type="MV_1_AccAbr" />
      <DO name="AnIn007" type="MV_1_AccAbr" />
      <DO name="AnIn008" type="MV_1_AccAbr" />
      <DO name="AnIn009" type="MV_1_AccAbr" />
      <DO name="AnIn010" type="MV_1_AccAbr" />
      <DO name="AnIn011" type="MV_1_AccAbr" />
      <DO name="AnIn012" type="MV_1_AccAbr" />
      <DO name="AnIn013" type="MV_1_AccAbr" />
      <DO name="AnIn014" type="MV_1_AccAbr" />
      <DO name="AnIn015" type="MV_1_AccAbr" />
      <DO name="AnIn016" type="MV_1_AccAbr" />
      <DO name="AnIn017" type="MV_1_AccAbr" />
      <DO name="AnIn018" type="MV_1_AccAbr" />
      <DO name="AnIn019" type="MV_1_AccAbr" />
      <DO name="AnIn020" type="MV_1_AccAbr" />
      <DO name="AnIn021" type="MV_1_AccAbr" />
      <DO name="AnIn022" type="MV_1_AccAbr" />
      <DO name="AnIn023" type="MV_1_AccAbr" />
      <DO name="AnIn024" type="MV_1_AccAbr" />
      <DO name="AnIn025" type="MV_1_AccAbr" />
      <DO name="AnIn026" type="MV_1_AccAbr" />
      <DO name="AnIn027" type="MV_1_AccAbr" />
      <DO name="AnIn028" type="MV_1_AccAbr" />
      <DO name="AnIn029" type="MV_1_AccAbr" />
      <DO name="AnIn030" type="MV_1_AccAbr" />
      <DO name="AnIn031" type="MV_1_AccAbr" />
      <DO name="AnIn032" type="MV_1_AccAbr" />
      <DO name="AnIn033" type="MV_1_AccAbr" />
      <DO name="AnIn034" type="MV_1_AccAbr" />
      <DO name="AnIn035" type="MV_1_AccAbr" />
      <DO name="AnIn036" type="MV_1_AccAbr" />
      <DO name="AnIn037" type="MV_1_AccAbr" />
      <DO name="AnIn038" type="MV_1_AccAbr" />
      <DO name="AnIn039" type="MV_1_AccAbr" />
      <DO name="AnIn040" type="MV_1_AccAbr" />
      <DO name="AnIn041" type="MV_1_AccAbr" />
      <DO name="AnIn042" type="MV_1_AccAbr" />
      <DO name="AnIn043" type="MV_1_AccAbr" />
      <DO name="AnIn044" type="MV_1_AccAbr" />
      <DO name="AnIn045" type="MV_1_AccAbr" />
      <DO name="AnIn046" type="MV_1_AccAbr" />
      <DO name="AnIn047" type="MV_1_AccAbr" />
      <DO name="AnIn048" type="MV_1_AccAbr" />
      <DO name="AnIn049" type="MV_1_AccAbr" />
      <DO name="AnIn050" type="MV_1_AccAbr" />
      <DO name="AnIn051" type="MV_1_AccAbr" />
      <DO name="AnIn052" type="MV_1_AccAbr" />
      <DO name="AnIn053" type="MV_1_AccAbr" />
      <DO name="AnIn054" type="MV_1_AccAbr" />
      <DO name="AnIn055" type="MV_1_AccAbr" />
      <DO name="AnIn056" type="MV_1_AccAbr" />
      <DO name="AnIn057" type="MV_1_AccAbr" />
      <DO name="AnIn058" type="MV_1_AccAbr" />
      <DO name="AnIn059" type="MV_1_AccAbr" />
      <DO name="AnIn060" type="MV_1_AccAbr" />
      <DO name="AnIn061" type="MV_1_AccAbr" />
      <DO name="AnIn062" type="MV_1_AccAbr" />
      <DO name="AnIn063" type="MV_1_AccAbr" />
      <DO name="AnIn064" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO8" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn065" type="MV_1_AccAbr" />
      <DO name="AnIn066" type="MV_1_AccAbr" />
      <DO name="AnIn067" type="MV_1_AccAbr" />
      <DO name="AnIn068" type="MV_1_AccAbr" />
      <DO name="AnIn069" type="MV_1_AccAbr" />
      <DO name="AnIn070" type="MV_1_AccAbr" />
      <DO name="AnIn071" type="MV_1_AccAbr" />
      <DO name="AnIn072" type="MV_1_AccAbr" />
      <DO name="AnIn073" type="MV_1_AccAbr" />
      <DO name="AnIn074" type="MV_1_AccAbr" />
      <DO name="AnIn075" type="MV_1_AccAbr" />
      <DO name="AnIn076" type="MV_1_AccAbr" />
      <DO name="AnIn077" type="MV_1_AccAbr" />
      <DO name="AnIn078" type="MV_1_AccAbr" />
      <DO name="AnIn079" type="MV_1_AccAbr" />
      <DO name="AnIn080" type="MV_1_AccAbr" />
      <DO name="AnIn081" type="MV_1_AccAbr" />
      <DO name="AnIn082" type="MV_1_AccAbr" />
      <DO name="AnIn083" type="MV_1_AccAbr" />
      <DO name="AnIn084" type="MV_1_AccAbr" />
      <DO name="AnIn085" type="MV_1_AccAbr" />
      <DO name="AnIn086" type="MV_1_AccAbr" />
      <DO name="AnIn087" type="MV_1_AccAbr" />
      <DO name="AnIn088" type="MV_1_AccAbr" />
      <DO name="AnIn089" type="MV_1_AccAbr" />
      <DO name="AnIn090" type="MV_1_AccAbr" />
      <DO name="AnIn091" type="MV_1_AccAbr" />
      <DO name="AnIn092" type="MV_1_AccAbr" />
      <DO name="AnIn093" type="MV_1_AccAbr" />
      <DO name="AnIn094" type="MV_1_AccAbr" />
      <DO name="AnIn095" type="MV_1_AccAbr" />
      <DO name="AnIn096" type="MV_1_AccAbr" />
      <DO name="AnIn097" type="MV_1_AccAbr" />
      <DO name="AnIn098" type="MV_1_AccAbr" />
      <DO name="AnIn099" type="MV_1_AccAbr" />
      <DO name="AnIn100" type="MV_1_AccAbr" />
      <DO name="AnIn101" type="MV_1_AccAbr" />
      <DO name="AnIn102" type="MV_1_AccAbr" />
      <DO name="AnIn103" type="MV_1_AccAbr" />
      <DO name="AnIn104" type="MV_1_AccAbr" />
      <DO name="AnIn105" type="MV_1_AccAbr" />
      <DO name="AnIn106" type="MV_1_AccAbr" />
      <DO name="AnIn107" type="MV_1_AccAbr" />
      <DO name="AnIn108" type="MV_1_AccAbr" />
      <DO name="AnIn109" type="MV_1_AccAbr" />
      <DO name="AnIn110" type="MV_1_AccAbr" />
      <DO name="AnIn111" type="MV_1_AccAbr" />
      <DO name="AnIn112" type="MV_1_AccAbr" />
      <DO name="AnIn113" type="MV_1_AccAbr" />
      <DO name="AnIn114" type="MV_1_AccAbr" />
      <DO name="AnIn115" type="MV_1_AccAbr" />
      <DO name="AnIn116" type="MV_1_AccAbr" />
      <DO name="AnIn117" type="MV_1_AccAbr" />
      <DO name="AnIn118" type="MV_1_AccAbr" />
      <DO name="AnIn119" type="MV_1_AccAbr" />
      <DO name="AnIn120" type="MV_1_AccAbr" />
      <DO name="AnIn121" type="MV_1_AccAbr" />
      <DO name="AnIn122" type="MV_1_AccAbr" />
      <DO name="AnIn123" type="MV_1_AccAbr" />
      <DO name="AnIn124" type="MV_1_AccAbr" />
      <DO name="AnIn125" type="MV_1_AccAbr" />
      <DO name="AnIn126" type="MV_1_AccAbr" />
      <DO name="AnIn127" type="MV_1_AccAbr" />
      <DO name="AnIn128" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO9" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra001" type="MV_1_Ra001" />
      <DO name="Ra002" type="MV_1_Amp01" />
      <DO name="Ra003" type="MV_1_Amp01" />
      <DO name="Ra004" type="MV_1_Amp01" />
      <DO name="Ra005" type="MV_1_Amp01" />
      <DO name="Ra006" type="MV_1_Amp01" />
      <DO name="Ra007" type="MV_1_Amp01" />
      <DO name="Ra008" type="MV_1_Amp01" />
      <DO name="Ra009" type="MV_1_Amp01" />
      <DO name="Ra010" type="MV_1_Amp01" />
      <DO name="Ra011" type="MV_1_Amp01" />
      <DO name="Ra012" type="MV_1_Amp01" />
      <DO name="Ra013" type="MV_1_Amp01" />
      <DO name="Ra014" type="MV_1_Amp01" />
      <DO name="Ra015" type="MV_1_Amp01" />
      <DO name="Ra016" type="MV_1_Amp01" />
      <DO name="Ra017" type="MV_1_Amp01" />
      <DO name="Ra018" type="MV_1_Amp01" />
      <DO name="Ra019" type="MV_1_Amp01" />
      <DO name="Ra020" type="MV_1_Amp01" />
      <DO name="Ra021" type="MV_1_Amp01" />
      <DO name="Ra022" type="MV_1_Amp01" />
      <DO name="Ra023" type="MV_1_Amp01" />
      <DO name="Ra024" type="MV_1_Amp01" />
      <DO name="Ra025" type="MV_1_Amp01" />
      <DO name="Ra026" type="MV_1_Amp01" />
      <DO name="Ra027" type="MV_1_Amp01" />
      <DO name="Ra028" type="MV_1_Amp01" />
      <DO name="Ra029" type="MV_1_Amp01" />
      <DO name="Ra030" type="MV_1_Amp01" />
      <DO name="Ra031" type="MV_1_Amp01" />
      <DO name="Ra032" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO10" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra033" type="MV_1_Amp01" />
      <DO name="Ra034" type="MV_1_Amp01" />
      <DO name="Ra035" type="MV_1_Amp01" />
      <DO name="Ra036" type="MV_1_Amp01" />
      <DO name="Ra037" type="MV_1_Amp01" />
      <DO name="Ra038" type="MV_1_Amp01" />
      <DO name="Ra039" type="MV_1_Amp01" />
      <DO name="Ra040" type="MV_1_Amp01" />
      <DO name="Ra041" type="MV_1_Amp01" />
      <DO name="Ra042" type="MV_1_Amp01" />
      <DO name="Ra043" type="MV_1_Amp01" />
      <DO name="Ra044" type="MV_1_Amp01" />
      <DO name="Ra045" type="MV_1_Amp01" />
      <DO name="Ra046" type="MV_1_Amp01" />
      <DO name="Ra047" type="MV_1_Amp01" />
      <DO name="Ra048" type="MV_1_Amp01" />
      <DO name="Ra049" type="MV_1_Amp01" />
      <DO name="Ra050" type="MV_1_Amp01" />
      <DO name="Ra051" type="MV_1_Amp01" />
      <DO name="Ra052" type="MV_1_Amp01" />
      <DO name="Ra053" type="MV_1_Amp01" />
      <DO name="Ra054" type="MV_1_Amp01" />
      <DO name="Ra055" type="MV_1_Amp01" />
      <DO name="Ra056" type="MV_1_Amp01" />
      <DO name="Ra057" type="MV_1_Amp01" />
      <DO name="Ra058" type="MV_1_Amp01" />
      <DO name="Ra059" type="MV_1_Amp01" />
      <DO name="Ra060" type="MV_1_Amp01" />
      <DO name="Ra061" type="MV_1_Amp01" />
      <DO name="Ra062" type="MV_1_Amp01" />
      <DO name="Ra063" type="MV_1_Amp01" />
      <DO name="Ra064" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO11" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra065" type="MV_1_Amp01" />
      <DO name="Ra066" type="MV_1_Amp01" />
      <DO name="Ra067" type="MV_1_Amp01" />
      <DO name="Ra068" type="MV_1_Amp01" />
      <DO name="Ra069" type="MV_1_Amp01" />
      <DO name="Ra070" type="MV_1_Amp01" />
      <DO name="Ra071" type="MV_1_Amp01" />
      <DO name="Ra072" type="MV_1_Amp01" />
      <DO name="Ra073" type="MV_1_Amp01" />
      <DO name="Ra074" type="MV_1_Amp01" />
      <DO name="Ra075" type="MV_1_Amp01" />
      <DO name="Ra076" type="MV_1_Amp01" />
      <DO name="Ra077" type="MV_1_Amp01" />
      <DO name="Ra078" type="MV_1_Amp01" />
      <DO name="Ra079" type="MV_1_Amp01" />
      <DO name="Ra080" type="MV_1_Amp01" />
      <DO name="Ra081" type="MV_1_Amp01" />
      <DO name="Ra082" type="MV_1_Amp01" />
      <DO name="Ra083" type="MV_1_Amp01" />
      <DO name="Ra084" type="MV_1_Amp01" />
      <DO name="Ra085" type="MV_1_Amp01" />
      <DO name="Ra086" type="MV_1_Amp01" />
      <DO name="Ra087" type="MV_1_Amp01" />
      <DO name="Ra088" type="MV_1_Amp01" />
      <DO name="Ra089" type="MV_1_Amp01" />
      <DO name="Ra090" type="MV_1_Amp01" />
      <DO name="Ra091" type="MV_1_Amp01" />
      <DO name="Ra092" type="MV_1_Amp01" />
      <DO name="Ra093" type="MV_1_Amp01" />
      <DO name="Ra094" type="MV_1_Amp01" />
      <DO name="Ra095" type="MV_1_Amp01" />
      <DO name="Ra096" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO12" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra097" type="MV_1_Amp01" />
      <DO name="Ra098" type="MV_1_Amp01" />
      <DO name="Ra099" type="MV_1_Amp01" />
      <DO name="Ra100" type="MV_1_Amp01" />
      <DO name="Ra101" type="MV_1_Amp01" />
      <DO name="Ra102" type="MV_1_Amp01" />
      <DO name="Ra103" type="MV_1_Amp01" />
      <DO name="Ra104" type="MV_1_Amp01" />
      <DO name="Ra105" type="MV_1_Amp01" />
      <DO name="Ra106" type="MV_1_Amp01" />
      <DO name="Ra107" type="MV_1_Amp01" />
      <DO name="Ra108" type="MV_1_Amp01" />
      <DO name="Ra109" type="MV_1_Amp01" />
      <DO name="Ra110" type="MV_1_Amp01" />
      <DO name="Ra111" type="MV_1_Amp01" />
      <DO name="Ra112" type="MV_1_Amp01" />
      <DO name="Ra113" type="MV_1_Amp01" />
      <DO name="Ra114" type="MV_1_Amp01" />
      <DO name="Ra115" type="MV_1_Amp01" />
      <DO name="Ra116" type="MV_1_Amp01" />
      <DO name="Ra117" type="MV_1_Amp01" />
      <DO name="Ra118" type="MV_1_Amp01" />
      <DO name="Ra119" type="MV_1_Amp01" />
      <DO name="Ra120" type="MV_1_Amp01" />
      <DO name="Ra121" type="MV_1_Amp01" />
      <DO name="Ra122" type="MV_1_Amp01" />
      <DO name="Ra123" type="MV_1_Amp01" />
      <DO name="Ra124" type="MV_1_Amp01" />
      <DO name="Ra125" type="MV_1_Amp01" />
      <DO name="Ra126" type="MV_1_Amp01" />
      <DO name="Ra127" type="MV_1_Amp01" />
      <DO name="Ra128" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO13" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra129" type="MV_1_Amp01" />
      <DO name="Ra130" type="MV_1_Amp01" />
      <DO name="Ra131" type="MV_1_Amp01" />
      <DO name="Ra132" type="MV_1_Amp01" />
      <DO name="Ra133" type="MV_1_Amp01" />
      <DO name="Ra134" type="MV_1_Amp01" />
      <DO name="Ra135" type="MV_1_Amp01" />
      <DO name="Ra136" type="MV_1_Amp01" />
      <DO name="Ra137" type="MV_1_Amp01" />
      <DO name="Ra138" type="MV_1_Amp01" />
      <DO name="Ra139" type="MV_1_Amp01" />
      <DO name="Ra140" type="MV_1_Amp01" />
      <DO name="Ra141" type="MV_1_Amp01" />
      <DO name="Ra142" type="MV_1_Amp01" />
      <DO name="Ra143" type="MV_1_Amp01" />
      <DO name="Ra144" type="MV_1_Amp01" />
      <DO name="Ra145" type="MV_1_Amp01" />
      <DO name="Ra146" type="MV_1_Amp01" />
      <DO name="Ra147" type="MV_1_Amp01" />
      <DO name="Ra148" type="MV_1_Amp01" />
      <DO name="Ra149" type="MV_1_Amp01" />
      <DO name="Ra150" type="MV_1_Amp01" />
      <DO name="Ra151" type="MV_1_Amp01" />
      <DO name="Ra152" type="MV_1_Amp01" />
      <DO name="Ra153" type="MV_1_Amp01" />
      <DO name="Ra154" type="MV_1_Amp01" />
      <DO name="Ra155" type="MV_1_Amp01" />
      <DO name="Ra156" type="MV_1_Amp01" />
      <DO name="Ra157" type="MV_1_Amp01" />
      <DO name="Ra158" type="MV_1_Amp01" />
      <DO name="Ra159" type="MV_1_Amp01" />
      <DO name="Ra160" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO14" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra161" type="MV_1_Amp01" />
      <DO name="Ra162" type="MV_1_Amp01" />
      <DO name="Ra163" type="MV_1_Amp01" />
      <DO name="Ra164" type="MV_1_Amp01" />
      <DO name="Ra165" type="MV_1_Amp01" />
      <DO name="Ra166" type="MV_1_Amp01" />
      <DO name="Ra167" type="MV_1_Amp01" />
      <DO name="Ra168" type="MV_1_Amp01" />
      <DO name="Ra169" type="MV_1_Amp01" />
      <DO name="Ra170" type="MV_1_Amp01" />
      <DO name="Ra171" type="MV_1_Amp01" />
      <DO name="Ra172" type="MV_1_Amp01" />
      <DO name="Ra173" type="MV_1_Amp01" />
      <DO name="Ra174" type="MV_1_Amp01" />
      <DO name="Ra175" type="MV_1_Amp01" />
      <DO name="Ra176" type="MV_1_Amp01" />
      <DO name="Ra177" type="MV_1_Amp01" />
      <DO name="Ra178" type="MV_1_Amp01" />
      <DO name="Ra179" type="MV_1_Amp01" />
      <DO name="Ra180" type="MV_1_Amp01" />
      <DO name="Ra181" type="MV_1_Amp01" />
      <DO name="Ra182" type="MV_1_Amp01" />
      <DO name="Ra183" type="MV_1_Amp01" />
      <DO name="Ra184" type="MV_1_Amp01" />
      <DO name="Ra185" type="MV_1_Amp01" />
      <DO name="Ra186" type="MV_1_Amp01" />
      <DO name="Ra187" type="MV_1_Amp01" />
      <DO name="Ra188" type="MV_1_Amp01" />
      <DO name="Ra189" type="MV_1_Amp01" />
      <DO name="Ra190" type="MV_1_Amp01" />
      <DO name="Ra191" type="MV_1_Amp01" />
      <DO name="Ra192" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO15" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra193" type="MV_1_Amp01" />
      <DO name="Ra194" type="MV_1_Amp01" />
      <DO name="Ra195" type="MV_1_Amp01" />
      <DO name="Ra196" type="MV_1_Amp01" />
      <DO name="Ra197" type="MV_1_Amp01" />
      <DO name="Ra198" type="MV_1_Amp01" />
      <DO name="Ra199" type="MV_1_Amp01" />
      <DO name="Ra200" type="MV_1_Amp01" />
      <DO name="Ra201" type="MV_1_Amp01" />
      <DO name="Ra202" type="MV_1_Amp01" />
      <DO name="Ra203" type="MV_1_Amp01" />
      <DO name="Ra204" type="MV_1_Amp01" />
      <DO name="Ra205" type="MV_1_Amp01" />
      <DO name="Ra206" type="MV_1_Amp01" />
      <DO name="Ra207" type="MV_1_Amp01" />
      <DO name="Ra208" type="MV_1_Amp01" />
      <DO name="Ra209" type="MV_1_Amp01" />
      <DO name="Ra210" type="MV_1_Amp01" />
      <DO name="Ra211" type="MV_1_Amp01" />
      <DO name="Ra212" type="MV_1_Amp01" />
      <DO name="Ra213" type="MV_1_Amp01" />
      <DO name="Ra214" type="MV_1_Amp01" />
      <DO name="Ra215" type="MV_1_Amp01" />
      <DO name="Ra216" type="MV_1_Amp01" />
      <DO name="Ra217" type="MV_1_Amp01" />
      <DO name="Ra218" type="MV_1_Amp01" />
      <DO name="Ra219" type="MV_1_Amp01" />
      <DO name="Ra220" type="MV_1_Amp01" />
      <DO name="Ra221" type="MV_1_Amp01" />
      <DO name="Ra222" type="MV_1_Amp01" />
      <DO name="Ra223" type="MV_1_Amp01" />
      <DO name="Ra224" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO16" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra225" type="MV_1_Amp01" />
      <DO name="Ra226" type="MV_1_Amp01" />
      <DO name="Ra227" type="MV_1_Amp01" />
      <DO name="Ra228" type="MV_1_Amp01" />
      <DO name="Ra229" type="MV_1_Amp01" />
      <DO name="Ra230" type="MV_1_Amp01" />
      <DO name="Ra231" type="MV_1_Amp01" />
      <DO name="Ra232" type="MV_1_Amp01" />
      <DO name="Ra233" type="MV_1_Amp01" />
      <DO name="Ra234" type="MV_1_Amp01" />
      <DO name="Ra235" type="MV_1_Amp01" />
      <DO name="Ra236" type="MV_1_Amp01" />
      <DO name="Ra237" type="MV_1_Amp01" />
      <DO name="Ra238" type="MV_1_Amp01" />
      <DO name="Ra239" type="MV_1_Amp01" />
      <DO name="Ra240" type="MV_1_Amp01" />
      <DO name="Ra241" type="MV_1_Amp01" />
      <DO name="Ra242" type="MV_1_Amp01" />
      <DO name="Ra243" type="MV_1_Amp01" />
      <DO name="Ra244" type="MV_1_Amp01" />
      <DO name="Ra245" type="MV_1_Amp01" />
      <DO name="Ra246" type="MV_1_Amp01" />
      <DO name="Ra247" type="MV_1_Amp01" />
      <DO name="Ra248" type="MV_1_Amp01" />
      <DO name="Ra249" type="MV_1_Amp01" />
      <DO name="Ra250" type="MV_1_Amp01" />
      <DO name="Ra251" type="MV_1_Amp01" />
      <DO name="Ra252" type="MV_1_Amp01" />
      <DO name="Ra253" type="MV_1_Amp01" />
      <DO name="Ra254" type="MV_1_Amp01" />
      <DO name="Ra255" type="MV_1_Amp01" />
      <DO name="Ra256" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO17" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Rao01" type="MV_1_Amp01" />
      <DO name="Rao02" type="MV_1_Amp01" />
      <DO name="Rao03" type="MV_1_Amp01" />
      <DO name="Rao04" type="MV_1_Amp01" />
      <DO name="Rao05" type="MV_1_Amp01" />
      <DO name="Rao06" type="MV_1_Amp01" />
      <DO name="Rao07" type="MV_1_Amp01" />
      <DO name="Rao08" type="MV_1_Amp01" />
      <DO name="Rao09" type="MV_1_Amp01" />
      <DO name="Rao10" type="MV_1_Amp01" />
      <DO name="Rao11" type="MV_1_Amp01" />
      <DO name="Rao12" type="MV_1_Amp01" />
      <DO name="Rao13" type="MV_1_Amp01" />
      <DO name="Rao14" type="MV_1_Amp01" />
      <DO name="Rao15" type="MV_1_Amp01" />
      <DO name="Rao16" type="MV_1_Amp01" />
      <DO name="Rao17" type="MV_1_Amp01" />
      <DO name="Rao18" type="MV_1_Amp01" />
      <DO name="Rao19" type="MV_1_Amp01" />
      <DO name="Rao20" type="MV_1_Amp01" />
      <DO name="Rao21" type="MV_1_Amp01" />
      <DO name="Rao22" type="MV_1_Amp01" />
      <DO name="Rao23" type="MV_1_Amp01" />
      <DO name="Rao24" type="MV_1_Amp01" />
      <DO name="Rao25" type="MV_1_Amp01" />
      <DO name="Rao26" type="MV_1_Amp01" />
      <DO name="Rao27" type="MV_1_Amp01" />
      <DO name="Rao28" type="MV_1_Amp01" />
      <DO name="Rao29" type="MV_1_Amp01" />
      <DO name="Rao30" type="MV_1_Amp01" />
      <DO name="Rao31" type="MV_1_Amp01" />
      <DO name="Rao32" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO18" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Rao33" type="MV_1_Amp01" />
      <DO name="Rao34" type="MV_1_Amp01" />
      <DO name="Rao35" type="MV_1_Amp01" />
      <DO name="Rao36" type="MV_1_Amp01" />
      <DO name="Rao37" type="MV_1_Amp01" />
      <DO name="Rao38" type="MV_1_Amp01" />
      <DO name="Rao39" type="MV_1_Amp01" />
      <DO name="Rao40" type="MV_1_Amp01" />
      <DO name="Rao41" type="MV_1_Amp01" />
      <DO name="Rao42" type="MV_1_Amp01" />
      <DO name="Rao43" type="MV_1_Amp01" />
      <DO name="Rao44" type="MV_1_Amp01" />
      <DO name="Rao45" type="MV_1_Amp01" />
      <DO name="Rao46" type="MV_1_Amp01" />
      <DO name="Rao47" type="MV_1_Amp01" />
      <DO name="Rao48" type="MV_1_Amp01" />
      <DO name="Rao49" type="MV_1_Amp01" />
      <DO name="Rao50" type="MV_1_Amp01" />
      <DO name="Rao51" type="MV_1_Amp01" />
      <DO name="Rao52" type="MV_1_Amp01" />
      <DO name="Rao53" type="MV_1_Amp01" />
      <DO name="Rao54" type="MV_1_Amp01" />
      <DO name="Rao55" type="MV_1_Amp01" />
      <DO name="Rao56" type="MV_1_Amp01" />
      <DO name="Rao57" type="MV_1_Amp01" />
      <DO name="Rao58" type="MV_1_Amp01" />
      <DO name="Rao59" type="MV_1_Amp01" />
      <DO name="Rao60" type="MV_1_Amp01" />
      <DO name="Rao61" type="MV_1_Amp01" />
      <DO name="Rao62" type="MV_1_Amp01" />
      <DO name="Rao63" type="MV_1_Amp01" />
      <DO name="Rao64" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO_SVP" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ind01" type="SPS_7_Proxy" />
      <DO name="Ind02" type="SPS_7_Proxy" />
      <DO name="Ind03" type="SPS_7_Proxy" />
      <DO name="Ind04" type="SPS_7_Proxy" />
      <DO name="Ind05" type="SPS_7_Proxy" />
      <DO name="Ind06" type="SPS_7_Proxy" />
      <DO name="Ind07" type="SPS_7_Proxy" />
      <DO name="Ind08" type="SPS_7_Proxy" />
      <DO name="IntIn01" type="INS_6_OpCnt" />
    </LNodeType>
    <LNodeType id="TCTR" lnClass="TCTR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AmpSv" type="SAV_7_AmpSv" />
    </LNodeType>
    <LNodeType id="TVTR" lnClass="TVTR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="VolSv" type="SAV_3_VolSv" />
    </LNodeType>
    <LNodeType id="LLN08" lnClass="LLN0">
      <DO name="Mod" type="ENC_20_Mod" />
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NamPlt" type="LPL_18_NamPlt" />
      <DO name="GrRef" type="ORG_4_GrRef" />
    </LNodeType>
    <LNodeType id="LPHD9" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_7_PhyNam" />
      <DO name="PhyHealth" type="ENS_8_Health" />
      <DO name="Proxy" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="LPHD10" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_7_PhyNam" />
      <DO name="PhyHealth" type="ENS_8_Health" />
      <DO name="Proxy" type="SPS_7_Proxy" />
      <DO name="Sim" type="SPC_11_Sim" />
    </LNodeType>
    <LNodeType id="LGOS5" lnClass="LGOS">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NdsCom" type="SPS_1_NdsCom" />
      <DO name="St" type="SPS_1_NdsCom" />
      <DO name="SimSt" type="SPS_1_NdsCom" />
      <DO name="LastStNum" type="INS_2_LastStNum" />
      <DO name="LastSqNum" type="INS_1_LastSqNum" />
      <DO name="LastTal" type="INS_1_LastSqNum" />
      <DO name="ConfRevNum" type="INS_2_LastStNum" />
      <DO name="RxConfRevNum" type="INS_2_LastStNum" />
      <DO name="ErrSt" type="ENS_1_ErrSt" />
      <DO name="OosCnt" type="INS_1_LastSqNum" />
      <DO name="TalCnt" type="INS_1_LastSqNum" />
      <DO name="DecErrCnt" type="INS_1_LastSqNum" />
      <DO name="BufOvflCnt" type="INS_1_LastSqNum" />
      <DO name="MsgLosCnt" type="INS_1_LastSqNum" />
      <DO name="MaxMsgLos" type="INS_1_LastSqNum" />
      <DO name="TotDwnTm" type="MV_4_TotDwnTm" />
      <DO name="MaxDwnTm" type="MV_3_TotDwnTm" />
      <DO name="RsStat" type="SPC_11_Sim" />
      <DO name="GoCBRef" type="ORG_4_GrRef" />
      <DO name="DatSet" type="ORG_1_DatSet" />
      <DO name="GoID" type="VSG_1_GoID" />
      <DO name="Addr" type="VSG_1_GoID" />
      <DO name="VlanID" type="ING_1_VlanID" />
      <DO name="VlanPri" type="ING_1_VlanID" />
      <DO name="AppID" type="ING_1_VlanID" />
    </LNodeType>
    <LNodeType id="PDIS1" lnClass="PDIS">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_17_Str" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PSCH1" lnClass="PSCH">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="TxPrm" type="ACT_7_Op" />
      <DO name="RxPrm1" type="ACT_7_Op" />
      <DO name="Op" type="ACT_7_Op" />
      <DO name="EchoWei" type="SPS_7_Proxy" />
      <DO name="EchoWeiOp" type="SPS_7_Proxy" />
      <DO name="TxBlk" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PSCH2" lnClass="PSCH">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="TxPrm" type="ACT_7_Op" />
      <DO name="RxPrm1" type="ACT_7_Op" />
      <DO name="Op" type="ACT_7_Op" />
      <DO name="TxBlk" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PTOC2" lnClass="PTOC">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_17_Str" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PTOF1" lnClass="PTOF">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_17_Str" />
      <DO name="Op" type="ACT_7_Op" />
      <DO name="BlkV" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="PTUF1" lnClass="PTUF">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_17_Str" />
      <DO name="Op" type="ACT_7_Op" />
      <DO name="BlkV" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="PTUV3" lnClass="PTUV">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_17_Str" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PTOV3" lnClass="PTOV">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_17_Str" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="PTRC3" lnClass="PTRC">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Tr" type="ACT_8_Op" />
    </LNodeType>
    <LNodeType id="RDIR1" lnClass="RDIR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Dir" type="ACD_17_Str" />
    </LNodeType>
    <LNodeType id="RBRF3" lnClass="RBRF">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_17_Str" />
      <DO name="OpEx" type="ACT_8_Op" />
      <DO name="OpIn" type="ACT_8_Op" />
    </LNodeType>
    <LNodeType id="RPSB1" lnClass="RPSB">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Str" type="ACD_17_Str" />
      <DO name="BlkZn" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="RPSB2" lnClass="RPSB">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Op" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="RSYN1" lnClass="RSYN">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Rel" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="XCBR5" lnClass="XCBR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Loc" type="SPS_7_Proxy" />
      <DO name="OpCnt" type="INS_6_OpCnt" />
      <DO name="Pos" type="DPC_22_Pos" />
      <DO name="BlkOpn" type="SPC_10_BlkOpn" />
      <DO name="BlkCls" type="SPC_10_BlkOpn" />
      <DO name="CBOpCap" type="ENS_5_CBOpCap" />
    </LNodeType>
    <LNodeType id="CSWI5" lnClass="CSWI">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Pos" type="DPC_27_Pos" />
      <DO name="OpOpn" type="ACT_7_Op" />
      <DO name="OpCls" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="RFLO2" lnClass="RFLO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="FltZ" type="CMV_2_FltZ" />
      <DO name="FltDiskm" type="MV_2_FltDiskm" />
      <DO name="A" type="WYE_4_A" />
      <DO name="Anseq" type="CMV_1_Anseq" />
    </LNodeType>
    <LNodeType id="RDRE5" lnClass="RDRE">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="RcdMade" type="SPS_7_Proxy" />
      <DO name="FltNum" type="INS_6_OpCnt" />
    </LNodeType>
    <LNodeType id="SCBR3" lnClass="SCBR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="ColOpn" type="SPS_7_Proxy" />
      <DO name="AbrAlm" type="SPS_7_Proxy" />
      <DO name="MechTmAlm" type="SPS_1_MechTmAlm" />
      <DO name="OpTmAlm" type="SPS_7_Proxy" />
      <DO name="AccAbr" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="MMXU8" lnClass="MMXU">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="TotW" type="MV_1_AccAbr" />
      <DO name="TotVAr" type="MV_1_AccAbr" />
      <DO name="TotVA" type="MV_1_AccAbr" />
      <DO name="TotPF" type="MV_1_AccAbr" />
      <DO name="Hz" type="MV_1_AccAbr" />
      <DO name="PhV" type="WYE_11_PhV" />
      <DO name="A" type="WYE_11_PhV" />
      <DO name="W" type="WYE_7_W" />
      <DO name="VAr" type="WYE_7_W" />
      <DO name="PF" type="WYE_7_W" />
    </LNodeType>
    <LNodeType id="MMXU9" lnClass="MMXU">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="A" type="WYE_11_PhV" />
    </LNodeType>
    <LNodeType id="MSQI5" lnClass="MSQI">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SeqA" type="SEQ_7_SeqA" />
      <DO name="SeqV" type="SEQ_7_SeqA" />
    </LNodeType>
    <LNodeType id="ZBAT3" lnClass="ZBAT">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Vol" type="MV_1_AccAbr" />
      <DO name="BatWrn" type="SPS_1_MechTmAlm" />
      <DO name="BatFail" type="SPS_1_MechTmAlm" />
      <DO name="BatGndFlt" type="SPS_1_MechTmAlm" />
      <DO name="BatDvAlm" type="SPS_1_MechTmAlm" />
    </LNodeType>
    <LNodeType id="MDST1" lnClass="MDST">
      <DO name="Beh" type="ENS_15_Beh" />
      <DO name="NamPlt" type="LPL_20_NamPlt" />
      <DO name="A" type="WYE_7_W" />
      <DO name="W" type="WYE_7_W" />
      <DO name="VAr" type="WYE_7_W" />
      <DO name="VA" type="WYE_7_W" />
      <DO name="SeqA" type="SEQ_8_SeqA" />
      <DO name="TotW" type="MV_6_TotW" />
      <DO name="TotVAr" type="MV_6_TotW" />
      <DO name="TotVA" type="MV_6_TotW" />
      <DO name="SupWh" type="BCR_2_SupWh" />
      <DO name="DmdWh" type="BCR_2_SupWh" />
    </LNodeType>
    <LNodeType id="MDST2" lnClass="MDST">
      <DO name="Beh" type="ENS_15_Beh" />
      <DO name="NamPlt" type="LPL_20_NamPlt" />
      <DO name="A" type="WYE_7_W" />
      <DO name="W" type="WYE_7_W" />
      <DO name="VAr" type="WYE_7_W" />
      <DO name="VA" type="WYE_7_W" />
      <DO name="SeqA" type="SEQ_8_SeqA" />
      <DO name="TotW" type="MV_6_TotW" />
      <DO name="TotVAr" type="MV_6_TotW" />
      <DO name="TotVA" type="MV_6_TotW" />
    </LNodeType>
    <LNodeType id="MMTR1" lnClass="MMTR">
      <DO name="Beh" type="ENS_15_Beh" />
      <DO name="SupWh" type="BCR_2_SupWh" />
      <DO name="DmdWh" type="BCR_2_SupWh" />
    </LNodeType>
    <LNodeType id="GGIO19" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO01" type="SPC_11_Sim" />
      <DO name="SPCSO02" type="SPC_11_Sim" />
      <DO name="SPCSO03" type="SPC_11_Sim" />
      <DO name="SPCSO04" type="SPC_11_Sim" />
      <DO name="SPCSO05" type="SPC_11_Sim" />
      <DO name="SPCSO06" type="SPC_11_Sim" />
      <DO name="SPCSO07" type="SPC_11_Sim" />
      <DO name="SPCSO08" type="SPC_11_Sim" />
    </LNodeType>
    <LNodeType id="GGIO20" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO09" type="SPC_11_Sim" />
      <DO name="SPCSO10" type="SPC_11_Sim" />
      <DO name="SPCSO11" type="SPC_11_Sim" />
      <DO name="SPCSO12" type="SPC_11_Sim" />
      <DO name="SPCSO13" type="SPC_11_Sim" />
      <DO name="SPCSO14" type="SPC_11_Sim" />
      <DO name="SPCSO15" type="SPC_11_Sim" />
      <DO name="SPCSO16" type="SPC_11_Sim" />
    </LNodeType>
    <LNodeType id="GGIO21" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO17" type="SPC_11_Sim" />
      <DO name="SPCSO18" type="SPC_11_Sim" />
      <DO name="SPCSO19" type="SPC_11_Sim" />
      <DO name="SPCSO20" type="SPC_11_Sim" />
      <DO name="SPCSO21" type="SPC_11_Sim" />
      <DO name="SPCSO22" type="SPC_11_Sim" />
      <DO name="SPCSO23" type="SPC_11_Sim" />
      <DO name="SPCSO24" type="SPC_11_Sim" />
    </LNodeType>
    <LNodeType id="GGIO22" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO25" type="SPC_11_Sim" />
      <DO name="SPCSO26" type="SPC_11_Sim" />
      <DO name="SPCSO27" type="SPC_11_Sim" />
      <DO name="SPCSO28" type="SPC_11_Sim" />
      <DO name="SPCSO29" type="SPC_11_Sim" />
      <DO name="SPCSO30" type="SPC_11_Sim" />
      <DO name="SPCSO31" type="SPC_11_Sim" />
      <DO name="SPCSO32" type="SPC_11_Sim" />
    </LNodeType>
    <LNodeType id="GGIO23" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn001" type="MV_1_AccAbr" />
      <DO name="AnIn002" type="MV_1_AccAbr" />
      <DO name="AnIn003" type="MV_1_AccAbr" />
      <DO name="AnIn004" type="MV_1_AccAbr" />
      <DO name="AnIn005" type="MV_1_AccAbr" />
      <DO name="AnIn006" type="MV_1_AccAbr" />
      <DO name="AnIn007" type="MV_1_AccAbr" />
      <DO name="AnIn008" type="MV_1_AccAbr" />
      <DO name="AnIn009" type="MV_1_AccAbr" />
      <DO name="AnIn010" type="MV_1_AccAbr" />
      <DO name="AnIn011" type="MV_1_AccAbr" />
      <DO name="AnIn012" type="MV_1_AccAbr" />
      <DO name="AnIn013" type="MV_1_AccAbr" />
      <DO name="AnIn014" type="MV_1_AccAbr" />
      <DO name="AnIn015" type="MV_1_AccAbr" />
      <DO name="AnIn016" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO24" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn01" type="MV_3_AnIn01" />
      <DO name="AnIn02" type="MV_1_AccAbr" />
      <DO name="AnIn03" type="MV_1_AccAbr" />
      <DO name="AnIn04" type="MV_1_AccAbr" />
      <DO name="AnIn05" type="MV_1_AccAbr" />
      <DO name="AnIn06" type="MV_1_AccAbr" />
      <DO name="AnIn07" type="MV_1_AccAbr" />
      <DO name="AnIn08" type="MV_1_AccAbr" />
      <DO name="AnIn09" type="MV_1_AccAbr" />
      <DO name="AnIn10" type="MV_1_AccAbr" />
      <DO name="AnIn11" type="MV_1_AccAbr" />
      <DO name="AnIn12" type="MV_1_AccAbr" />
      <DO name="AnIn13" type="MV_1_AccAbr" />
      <DO name="AnIn14" type="MV_1_AccAbr" />
      <DO name="AnIn15" type="MV_1_AccAbr" />
      <DO name="AnIn16" type="MV_1_AccAbr" />
      <DO name="AnIn17" type="MV_1_AccAbr" />
      <DO name="AnIn18" type="MV_1_AccAbr" />
      <DO name="AnIn19" type="MV_1_AccAbr" />
      <DO name="AnIn20" type="MV_1_AccAbr" />
      <DO name="AnIn21" type="MV_1_AccAbr" />
      <DO name="AnIn22" type="MV_1_AccAbr" />
      <DO name="AnIn23" type="MV_1_AccAbr" />
      <DO name="AnIn24" type="MV_1_AccAbr" />
      <DO name="AnIn25" type="MV_1_AccAbr" />
      <DO name="AnIn26" type="MV_1_AccAbr" />
      <DO name="AnIn27" type="MV_1_AccAbr" />
      <DO name="AnIn28" type="MV_1_AccAbr" />
      <DO name="AnIn29" type="MV_1_AccAbr" />
      <DO name="AnIn30" type="MV_1_AccAbr" />
      <DO name="AnIn31" type="MV_1_AccAbr" />
      <DO name="AnIn32" type="MV_1_AccAbr" />
      <DO name="AnIn33" type="MV_1_AccAbr" />
      <DO name="AnIn34" type="MV_1_AccAbr" />
      <DO name="AnIn35" type="MV_1_AccAbr" />
      <DO name="AnIn36" type="MV_1_AccAbr" />
      <DO name="AnIn37" type="MV_1_AccAbr" />
      <DO name="AnIn38" type="MV_1_AccAbr" />
      <DO name="AnIn39" type="MV_1_AccAbr" />
      <DO name="AnIn40" type="MV_1_AccAbr" />
      <DO name="AnIn41" type="MV_1_AccAbr" />
      <DO name="AnIn42" type="MV_1_AccAbr" />
      <DO name="AnIn43" type="MV_1_AccAbr" />
      <DO name="AnIn44" type="MV_1_AccAbr" />
      <DO name="AnIn45" type="MV_1_AccAbr" />
      <DO name="AnIn46" type="MV_1_AccAbr" />
      <DO name="AnIn47" type="MV_1_AccAbr" />
      <DO name="AnIn48" type="MV_1_AccAbr" />
      <DO name="AnIn49" type="MV_1_AccAbr" />
      <DO name="AnIn50" type="MV_1_AccAbr" />
      <DO name="AnIn51" type="MV_1_AccAbr" />
      <DO name="AnIn52" type="MV_1_AccAbr" />
      <DO name="AnIn53" type="MV_1_AccAbr" />
      <DO name="AnIn54" type="MV_1_AccAbr" />
      <DO name="AnIn55" type="MV_1_AccAbr" />
      <DO name="AnIn56" type="MV_1_AccAbr" />
      <DO name="AnIn57" type="MV_1_AccAbr" />
      <DO name="AnIn58" type="MV_1_AccAbr" />
      <DO name="AnIn59" type="MV_1_AccAbr" />
      <DO name="AnIn60" type="MV_1_AccAbr" />
      <DO name="AnIn61" type="MV_1_AccAbr" />
      <DO name="AnIn62" type="MV_1_AccAbr" />
      <DO name="AnIn63" type="MV_1_AccAbr" />
      <DO name="AnIn64" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO25" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn001" type="MV_1_AccAbr" />
      <DO name="AnIn002" type="MV_1_AccAbr" />
      <DO name="AnIn003" type="MV_1_AccAbr" />
      <DO name="AnIn004" type="MV_1_AccAbr" />
      <DO name="AnIn005" type="MV_1_AccAbr" />
      <DO name="AnIn006" type="MV_1_AccAbr" />
      <DO name="AnIn007" type="MV_1_AccAbr" />
      <DO name="AnIn008" type="MV_1_AccAbr" />
      <DO name="AnIn009" type="MV_1_AccAbr" />
      <DO name="AnIn010" type="MV_1_AccAbr" />
      <DO name="AnIn011" type="MV_1_AccAbr" />
      <DO name="AnIn012" type="MV_1_AccAbr" />
      <DO name="AnIn013" type="MV_1_AccAbr" />
      <DO name="AnIn014" type="MV_1_AccAbr" />
      <DO name="AnIn015" type="MV_1_AccAbr" />
      <DO name="AnIn016" type="MV_1_AccAbr" />
      <DO name="AnIn017" type="MV_1_AccAbr" />
      <DO name="AnIn018" type="MV_1_AccAbr" />
      <DO name="AnIn019" type="MV_1_AccAbr" />
      <DO name="AnIn020" type="MV_1_AccAbr" />
      <DO name="AnIn021" type="MV_1_AccAbr" />
      <DO name="AnIn022" type="MV_1_AccAbr" />
      <DO name="AnIn023" type="MV_1_AccAbr" />
      <DO name="AnIn024" type="MV_1_AccAbr" />
      <DO name="AnIn025" type="MV_1_AccAbr" />
      <DO name="AnIn026" type="MV_1_AccAbr" />
      <DO name="AnIn027" type="MV_1_AccAbr" />
      <DO name="AnIn028" type="MV_1_AccAbr" />
      <DO name="AnIn029" type="MV_1_AccAbr" />
      <DO name="AnIn030" type="MV_1_AccAbr" />
      <DO name="AnIn031" type="MV_1_AccAbr" />
      <DO name="AnIn032" type="MV_1_AccAbr" />
      <DO name="AnIn033" type="MV_1_AccAbr" />
      <DO name="AnIn034" type="MV_1_AccAbr" />
      <DO name="AnIn035" type="MV_1_AccAbr" />
      <DO name="AnIn036" type="MV_1_AccAbr" />
      <DO name="AnIn037" type="MV_1_AccAbr" />
      <DO name="AnIn038" type="MV_1_AccAbr" />
      <DO name="AnIn039" type="MV_1_AccAbr" />
      <DO name="AnIn040" type="MV_1_AccAbr" />
      <DO name="AnIn041" type="MV_1_AccAbr" />
      <DO name="AnIn042" type="MV_1_AccAbr" />
      <DO name="AnIn043" type="MV_1_AccAbr" />
      <DO name="AnIn044" type="MV_1_AccAbr" />
      <DO name="AnIn045" type="MV_1_AccAbr" />
      <DO name="AnIn046" type="MV_1_AccAbr" />
      <DO name="AnIn047" type="MV_1_AccAbr" />
      <DO name="AnIn048" type="MV_1_AccAbr" />
      <DO name="AnIn049" type="MV_1_AccAbr" />
      <DO name="AnIn050" type="MV_1_AccAbr" />
      <DO name="AnIn051" type="MV_1_AccAbr" />
      <DO name="AnIn052" type="MV_1_AccAbr" />
      <DO name="AnIn053" type="MV_1_AccAbr" />
      <DO name="AnIn054" type="MV_1_AccAbr" />
      <DO name="AnIn055" type="MV_1_AccAbr" />
      <DO name="AnIn056" type="MV_1_AccAbr" />
      <DO name="AnIn057" type="MV_1_AccAbr" />
      <DO name="AnIn058" type="MV_1_AccAbr" />
      <DO name="AnIn059" type="MV_1_AccAbr" />
      <DO name="AnIn060" type="MV_1_AccAbr" />
      <DO name="AnIn061" type="MV_1_AccAbr" />
      <DO name="AnIn062" type="MV_1_AccAbr" />
      <DO name="AnIn063" type="MV_1_AccAbr" />
      <DO name="AnIn064" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO26" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn065" type="MV_1_AccAbr" />
      <DO name="AnIn066" type="MV_1_AccAbr" />
      <DO name="AnIn067" type="MV_1_AccAbr" />
      <DO name="AnIn068" type="MV_1_AccAbr" />
      <DO name="AnIn069" type="MV_1_AccAbr" />
      <DO name="AnIn070" type="MV_1_AccAbr" />
      <DO name="AnIn071" type="MV_1_AccAbr" />
      <DO name="AnIn072" type="MV_1_AccAbr" />
      <DO name="AnIn073" type="MV_1_AccAbr" />
      <DO name="AnIn074" type="MV_1_AccAbr" />
      <DO name="AnIn075" type="MV_1_AccAbr" />
      <DO name="AnIn076" type="MV_1_AccAbr" />
      <DO name="AnIn077" type="MV_1_AccAbr" />
      <DO name="AnIn078" type="MV_1_AccAbr" />
      <DO name="AnIn079" type="MV_1_AccAbr" />
      <DO name="AnIn080" type="MV_1_AccAbr" />
      <DO name="AnIn081" type="MV_1_AccAbr" />
      <DO name="AnIn082" type="MV_1_AccAbr" />
      <DO name="AnIn083" type="MV_1_AccAbr" />
      <DO name="AnIn084" type="MV_1_AccAbr" />
      <DO name="AnIn085" type="MV_1_AccAbr" />
      <DO name="AnIn086" type="MV_1_AccAbr" />
      <DO name="AnIn087" type="MV_1_AccAbr" />
      <DO name="AnIn088" type="MV_1_AccAbr" />
      <DO name="AnIn089" type="MV_1_AccAbr" />
      <DO name="AnIn090" type="MV_1_AccAbr" />
      <DO name="AnIn091" type="MV_1_AccAbr" />
      <DO name="AnIn092" type="MV_1_AccAbr" />
      <DO name="AnIn093" type="MV_1_AccAbr" />
      <DO name="AnIn094" type="MV_1_AccAbr" />
      <DO name="AnIn095" type="MV_1_AccAbr" />
      <DO name="AnIn096" type="MV_1_AccAbr" />
      <DO name="AnIn097" type="MV_1_AccAbr" />
      <DO name="AnIn098" type="MV_1_AccAbr" />
      <DO name="AnIn099" type="MV_1_AccAbr" />
      <DO name="AnIn100" type="MV_1_AccAbr" />
      <DO name="AnIn101" type="MV_1_AccAbr" />
      <DO name="AnIn102" type="MV_1_AccAbr" />
      <DO name="AnIn103" type="MV_1_AccAbr" />
      <DO name="AnIn104" type="MV_1_AccAbr" />
      <DO name="AnIn105" type="MV_1_AccAbr" />
      <DO name="AnIn106" type="MV_1_AccAbr" />
      <DO name="AnIn107" type="MV_1_AccAbr" />
      <DO name="AnIn108" type="MV_1_AccAbr" />
      <DO name="AnIn109" type="MV_1_AccAbr" />
      <DO name="AnIn110" type="MV_1_AccAbr" />
      <DO name="AnIn111" type="MV_1_AccAbr" />
      <DO name="AnIn112" type="MV_1_AccAbr" />
      <DO name="AnIn113" type="MV_1_AccAbr" />
      <DO name="AnIn114" type="MV_1_AccAbr" />
      <DO name="AnIn115" type="MV_1_AccAbr" />
      <DO name="AnIn116" type="MV_1_AccAbr" />
      <DO name="AnIn117" type="MV_1_AccAbr" />
      <DO name="AnIn118" type="MV_1_AccAbr" />
      <DO name="AnIn119" type="MV_1_AccAbr" />
      <DO name="AnIn120" type="MV_1_AccAbr" />
      <DO name="AnIn121" type="MV_1_AccAbr" />
      <DO name="AnIn122" type="MV_1_AccAbr" />
      <DO name="AnIn123" type="MV_1_AccAbr" />
      <DO name="AnIn124" type="MV_1_AccAbr" />
      <DO name="AnIn125" type="MV_1_AccAbr" />
      <DO name="AnIn126" type="MV_1_AccAbr" />
      <DO name="AnIn127" type="MV_1_AccAbr" />
      <DO name="AnIn128" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO27" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra001" type="MV_2_Ra001" />
      <DO name="Ra002" type="MV_1_Amp01" />
      <DO name="Ra003" type="MV_1_Amp01" />
      <DO name="Ra004" type="MV_1_Amp01" />
      <DO name="Ra005" type="MV_1_Amp01" />
      <DO name="Ra006" type="MV_1_Amp01" />
      <DO name="Ra007" type="MV_1_Amp01" />
      <DO name="Ra008" type="MV_1_Amp01" />
      <DO name="Ra009" type="MV_1_Amp01" />
      <DO name="Ra010" type="MV_1_Amp01" />
      <DO name="Ra011" type="MV_1_Amp01" />
      <DO name="Ra012" type="MV_1_Amp01" />
      <DO name="Ra013" type="MV_1_Amp01" />
      <DO name="Ra014" type="MV_1_Amp01" />
      <DO name="Ra015" type="MV_1_Amp01" />
      <DO name="Ra016" type="MV_1_Amp01" />
      <DO name="Ra017" type="MV_1_Amp01" />
      <DO name="Ra018" type="MV_1_Amp01" />
      <DO name="Ra019" type="MV_1_Amp01" />
      <DO name="Ra020" type="MV_1_Amp01" />
      <DO name="Ra021" type="MV_1_Amp01" />
      <DO name="Ra022" type="MV_1_Amp01" />
      <DO name="Ra023" type="MV_1_Amp01" />
      <DO name="Ra024" type="MV_1_Amp01" />
      <DO name="Ra025" type="MV_1_Amp01" />
      <DO name="Ra026" type="MV_1_Amp01" />
      <DO name="Ra027" type="MV_1_Amp01" />
      <DO name="Ra028" type="MV_1_Amp01" />
      <DO name="Ra029" type="MV_1_Amp01" />
      <DO name="Ra030" type="MV_1_Amp01" />
      <DO name="Ra031" type="MV_1_Amp01" />
      <DO name="Ra032" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO28" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra033" type="MV_1_Amp01" />
      <DO name="Ra034" type="MV_1_Amp01" />
      <DO name="Ra035" type="MV_1_Amp01" />
      <DO name="Ra036" type="MV_1_Amp01" />
      <DO name="Ra037" type="MV_1_Amp01" />
      <DO name="Ra038" type="MV_1_Amp01" />
      <DO name="Ra039" type="MV_1_Amp01" />
      <DO name="Ra040" type="MV_1_Amp01" />
      <DO name="Ra041" type="MV_1_Amp01" />
      <DO name="Ra042" type="MV_1_Amp01" />
      <DO name="Ra043" type="MV_1_Amp01" />
      <DO name="Ra044" type="MV_1_Amp01" />
      <DO name="Ra045" type="MV_1_Amp01" />
      <DO name="Ra046" type="MV_1_Amp01" />
      <DO name="Ra047" type="MV_1_Amp01" />
      <DO name="Ra048" type="MV_1_Amp01" />
      <DO name="Ra049" type="MV_1_Amp01" />
      <DO name="Ra050" type="MV_1_Amp01" />
      <DO name="Ra051" type="MV_1_Amp01" />
      <DO name="Ra052" type="MV_1_Amp01" />
      <DO name="Ra053" type="MV_1_Amp01" />
      <DO name="Ra054" type="MV_1_Amp01" />
      <DO name="Ra055" type="MV_1_Amp01" />
      <DO name="Ra056" type="MV_1_Amp01" />
      <DO name="Ra057" type="MV_1_Amp01" />
      <DO name="Ra058" type="MV_1_Amp01" />
      <DO name="Ra059" type="MV_1_Amp01" />
      <DO name="Ra060" type="MV_1_Amp01" />
      <DO name="Ra061" type="MV_1_Amp01" />
      <DO name="Ra062" type="MV_1_Amp01" />
      <DO name="Ra063" type="MV_1_Amp01" />
      <DO name="Ra064" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO29" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra065" type="MV_1_Amp01" />
      <DO name="Ra066" type="MV_1_Amp01" />
      <DO name="Ra067" type="MV_1_Amp01" />
      <DO name="Ra068" type="MV_1_Amp01" />
      <DO name="Ra069" type="MV_1_Amp01" />
      <DO name="Ra070" type="MV_1_Amp01" />
      <DO name="Ra071" type="MV_1_Amp01" />
      <DO name="Ra072" type="MV_1_Amp01" />
      <DO name="Ra073" type="MV_1_Amp01" />
      <DO name="Ra074" type="MV_1_Amp01" />
      <DO name="Ra075" type="MV_1_Amp01" />
      <DO name="Ra076" type="MV_1_Amp01" />
      <DO name="Ra077" type="MV_1_Amp01" />
      <DO name="Ra078" type="MV_1_Amp01" />
      <DO name="Ra079" type="MV_1_Amp01" />
      <DO name="Ra080" type="MV_1_Amp01" />
      <DO name="Ra081" type="MV_1_Amp01" />
      <DO name="Ra082" type="MV_1_Amp01" />
      <DO name="Ra083" type="MV_1_Amp01" />
      <DO name="Ra084" type="MV_1_Amp01" />
      <DO name="Ra085" type="MV_1_Amp01" />
      <DO name="Ra086" type="MV_1_Amp01" />
      <DO name="Ra087" type="MV_1_Amp01" />
      <DO name="Ra088" type="MV_1_Amp01" />
      <DO name="Ra089" type="MV_1_Amp01" />
      <DO name="Ra090" type="MV_1_Amp01" />
      <DO name="Ra091" type="MV_1_Amp01" />
      <DO name="Ra092" type="MV_1_Amp01" />
      <DO name="Ra093" type="MV_1_Amp01" />
      <DO name="Ra094" type="MV_1_Amp01" />
      <DO name="Ra095" type="MV_1_Amp01" />
      <DO name="Ra096" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO30" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra097" type="MV_1_Amp01" />
      <DO name="Ra098" type="MV_1_Amp01" />
      <DO name="Ra099" type="MV_1_Amp01" />
      <DO name="Ra100" type="MV_1_Amp01" />
      <DO name="Ra101" type="MV_1_Amp01" />
      <DO name="Ra102" type="MV_1_Amp01" />
      <DO name="Ra103" type="MV_1_Amp01" />
      <DO name="Ra104" type="MV_1_Amp01" />
      <DO name="Ra105" type="MV_1_Amp01" />
      <DO name="Ra106" type="MV_1_Amp01" />
      <DO name="Ra107" type="MV_1_Amp01" />
      <DO name="Ra108" type="MV_1_Amp01" />
      <DO name="Ra109" type="MV_1_Amp01" />
      <DO name="Ra110" type="MV_1_Amp01" />
      <DO name="Ra111" type="MV_1_Amp01" />
      <DO name="Ra112" type="MV_1_Amp01" />
      <DO name="Ra113" type="MV_1_Amp01" />
      <DO name="Ra114" type="MV_1_Amp01" />
      <DO name="Ra115" type="MV_1_Amp01" />
      <DO name="Ra116" type="MV_1_Amp01" />
      <DO name="Ra117" type="MV_1_Amp01" />
      <DO name="Ra118" type="MV_1_Amp01" />
      <DO name="Ra119" type="MV_1_Amp01" />
      <DO name="Ra120" type="MV_1_Amp01" />
      <DO name="Ra121" type="MV_1_Amp01" />
      <DO name="Ra122" type="MV_1_Amp01" />
      <DO name="Ra123" type="MV_1_Amp01" />
      <DO name="Ra124" type="MV_1_Amp01" />
      <DO name="Ra125" type="MV_1_Amp01" />
      <DO name="Ra126" type="MV_1_Amp01" />
      <DO name="Ra127" type="MV_1_Amp01" />
      <DO name="Ra128" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO31" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra129" type="MV_1_Amp01" />
      <DO name="Ra130" type="MV_1_Amp01" />
      <DO name="Ra131" type="MV_1_Amp01" />
      <DO name="Ra132" type="MV_1_Amp01" />
      <DO name="Ra133" type="MV_1_Amp01" />
      <DO name="Ra134" type="MV_1_Amp01" />
      <DO name="Ra135" type="MV_1_Amp01" />
      <DO name="Ra136" type="MV_1_Amp01" />
      <DO name="Ra137" type="MV_1_Amp01" />
      <DO name="Ra138" type="MV_1_Amp01" />
      <DO name="Ra139" type="MV_1_Amp01" />
      <DO name="Ra140" type="MV_1_Amp01" />
      <DO name="Ra141" type="MV_1_Amp01" />
      <DO name="Ra142" type="MV_1_Amp01" />
      <DO name="Ra143" type="MV_1_Amp01" />
      <DO name="Ra144" type="MV_1_Amp01" />
      <DO name="Ra145" type="MV_1_Amp01" />
      <DO name="Ra146" type="MV_1_Amp01" />
      <DO name="Ra147" type="MV_1_Amp01" />
      <DO name="Ra148" type="MV_1_Amp01" />
      <DO name="Ra149" type="MV_1_Amp01" />
      <DO name="Ra150" type="MV_1_Amp01" />
      <DO name="Ra151" type="MV_1_Amp01" />
      <DO name="Ra152" type="MV_1_Amp01" />
      <DO name="Ra153" type="MV_1_Amp01" />
      <DO name="Ra154" type="MV_1_Amp01" />
      <DO name="Ra155" type="MV_1_Amp01" />
      <DO name="Ra156" type="MV_1_Amp01" />
      <DO name="Ra157" type="MV_1_Amp01" />
      <DO name="Ra158" type="MV_1_Amp01" />
      <DO name="Ra159" type="MV_1_Amp01" />
      <DO name="Ra160" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO32" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra161" type="MV_1_Amp01" />
      <DO name="Ra162" type="MV_1_Amp01" />
      <DO name="Ra163" type="MV_1_Amp01" />
      <DO name="Ra164" type="MV_1_Amp01" />
      <DO name="Ra165" type="MV_1_Amp01" />
      <DO name="Ra166" type="MV_1_Amp01" />
      <DO name="Ra167" type="MV_1_Amp01" />
      <DO name="Ra168" type="MV_1_Amp01" />
      <DO name="Ra169" type="MV_1_Amp01" />
      <DO name="Ra170" type="MV_1_Amp01" />
      <DO name="Ra171" type="MV_1_Amp01" />
      <DO name="Ra172" type="MV_1_Amp01" />
      <DO name="Ra173" type="MV_1_Amp01" />
      <DO name="Ra174" type="MV_1_Amp01" />
      <DO name="Ra175" type="MV_1_Amp01" />
      <DO name="Ra176" type="MV_1_Amp01" />
      <DO name="Ra177" type="MV_1_Amp01" />
      <DO name="Ra178" type="MV_1_Amp01" />
      <DO name="Ra179" type="MV_1_Amp01" />
      <DO name="Ra180" type="MV_1_Amp01" />
      <DO name="Ra181" type="MV_1_Amp01" />
      <DO name="Ra182" type="MV_1_Amp01" />
      <DO name="Ra183" type="MV_1_Amp01" />
      <DO name="Ra184" type="MV_1_Amp01" />
      <DO name="Ra185" type="MV_1_Amp01" />
      <DO name="Ra186" type="MV_1_Amp01" />
      <DO name="Ra187" type="MV_1_Amp01" />
      <DO name="Ra188" type="MV_1_Amp01" />
      <DO name="Ra189" type="MV_1_Amp01" />
      <DO name="Ra190" type="MV_1_Amp01" />
      <DO name="Ra191" type="MV_1_Amp01" />
      <DO name="Ra192" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO33" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra193" type="MV_1_Amp01" />
      <DO name="Ra194" type="MV_1_Amp01" />
      <DO name="Ra195" type="MV_1_Amp01" />
      <DO name="Ra196" type="MV_1_Amp01" />
      <DO name="Ra197" type="MV_1_Amp01" />
      <DO name="Ra198" type="MV_1_Amp01" />
      <DO name="Ra199" type="MV_1_Amp01" />
      <DO name="Ra200" type="MV_1_Amp01" />
      <DO name="Ra201" type="MV_1_Amp01" />
      <DO name="Ra202" type="MV_1_Amp01" />
      <DO name="Ra203" type="MV_1_Amp01" />
      <DO name="Ra204" type="MV_1_Amp01" />
      <DO name="Ra205" type="MV_1_Amp01" />
      <DO name="Ra206" type="MV_1_Amp01" />
      <DO name="Ra207" type="MV_1_Amp01" />
      <DO name="Ra208" type="MV_1_Amp01" />
      <DO name="Ra209" type="MV_1_Amp01" />
      <DO name="Ra210" type="MV_1_Amp01" />
      <DO name="Ra211" type="MV_1_Amp01" />
      <DO name="Ra212" type="MV_1_Amp01" />
      <DO name="Ra213" type="MV_1_Amp01" />
      <DO name="Ra214" type="MV_1_Amp01" />
      <DO name="Ra215" type="MV_1_Amp01" />
      <DO name="Ra216" type="MV_1_Amp01" />
      <DO name="Ra217" type="MV_1_Amp01" />
      <DO name="Ra218" type="MV_1_Amp01" />
      <DO name="Ra219" type="MV_1_Amp01" />
      <DO name="Ra220" type="MV_1_Amp01" />
      <DO name="Ra221" type="MV_1_Amp01" />
      <DO name="Ra222" type="MV_1_Amp01" />
      <DO name="Ra223" type="MV_1_Amp01" />
      <DO name="Ra224" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO34" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra225" type="MV_1_Amp01" />
      <DO name="Ra226" type="MV_1_Amp01" />
      <DO name="Ra227" type="MV_1_Amp01" />
      <DO name="Ra228" type="MV_1_Amp01" />
      <DO name="Ra229" type="MV_1_Amp01" />
      <DO name="Ra230" type="MV_1_Amp01" />
      <DO name="Ra231" type="MV_1_Amp01" />
      <DO name="Ra232" type="MV_1_Amp01" />
      <DO name="Ra233" type="MV_1_Amp01" />
      <DO name="Ra234" type="MV_1_Amp01" />
      <DO name="Ra235" type="MV_1_Amp01" />
      <DO name="Ra236" type="MV_1_Amp01" />
      <DO name="Ra237" type="MV_1_Amp01" />
      <DO name="Ra238" type="MV_1_Amp01" />
      <DO name="Ra239" type="MV_1_Amp01" />
      <DO name="Ra240" type="MV_1_Amp01" />
      <DO name="Ra241" type="MV_1_Amp01" />
      <DO name="Ra242" type="MV_1_Amp01" />
      <DO name="Ra243" type="MV_1_Amp01" />
      <DO name="Ra244" type="MV_1_Amp01" />
      <DO name="Ra245" type="MV_1_Amp01" />
      <DO name="Ra246" type="MV_1_Amp01" />
      <DO name="Ra247" type="MV_1_Amp01" />
      <DO name="Ra248" type="MV_1_Amp01" />
      <DO name="Ra249" type="MV_1_Amp01" />
      <DO name="Ra250" type="MV_1_Amp01" />
      <DO name="Ra251" type="MV_1_Amp01" />
      <DO name="Ra252" type="MV_1_Amp01" />
      <DO name="Ra253" type="MV_1_Amp01" />
      <DO name="Ra254" type="MV_1_Amp01" />
      <DO name="Ra255" type="MV_1_Amp01" />
      <DO name="Ra256" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO35" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Rao01" type="MV_1_Amp01" />
      <DO name="Rao02" type="MV_1_Amp01" />
      <DO name="Rao03" type="MV_1_Amp01" />
      <DO name="Rao04" type="MV_1_Amp01" />
      <DO name="Rao05" type="MV_1_Amp01" />
      <DO name="Rao06" type="MV_1_Amp01" />
      <DO name="Rao07" type="MV_1_Amp01" />
      <DO name="Rao08" type="MV_1_Amp01" />
      <DO name="Rao09" type="MV_1_Amp01" />
      <DO name="Rao10" type="MV_1_Amp01" />
      <DO name="Rao11" type="MV_1_Amp01" />
      <DO name="Rao12" type="MV_1_Amp01" />
      <DO name="Rao13" type="MV_1_Amp01" />
      <DO name="Rao14" type="MV_1_Amp01" />
      <DO name="Rao15" type="MV_1_Amp01" />
      <DO name="Rao16" type="MV_1_Amp01" />
      <DO name="Rao17" type="MV_1_Amp01" />
      <DO name="Rao18" type="MV_1_Amp01" />
      <DO name="Rao19" type="MV_1_Amp01" />
      <DO name="Rao20" type="MV_1_Amp01" />
      <DO name="Rao21" type="MV_1_Amp01" />
      <DO name="Rao22" type="MV_1_Amp01" />
      <DO name="Rao23" type="MV_1_Amp01" />
      <DO name="Rao24" type="MV_1_Amp01" />
      <DO name="Rao25" type="MV_1_Amp01" />
      <DO name="Rao26" type="MV_1_Amp01" />
      <DO name="Rao27" type="MV_1_Amp01" />
      <DO name="Rao28" type="MV_1_Amp01" />
      <DO name="Rao29" type="MV_1_Amp01" />
      <DO name="Rao30" type="MV_1_Amp01" />
      <DO name="Rao31" type="MV_1_Amp01" />
      <DO name="Rao32" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO36" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Rao33" type="MV_1_Amp01" />
      <DO name="Rao34" type="MV_1_Amp01" />
      <DO name="Rao35" type="MV_1_Amp01" />
      <DO name="Rao36" type="MV_1_Amp01" />
      <DO name="Rao37" type="MV_1_Amp01" />
      <DO name="Rao38" type="MV_1_Amp01" />
      <DO name="Rao39" type="MV_1_Amp01" />
      <DO name="Rao40" type="MV_1_Amp01" />
      <DO name="Rao41" type="MV_1_Amp01" />
      <DO name="Rao42" type="MV_1_Amp01" />
      <DO name="Rao43" type="MV_1_Amp01" />
      <DO name="Rao44" type="MV_1_Amp01" />
      <DO name="Rao45" type="MV_1_Amp01" />
      <DO name="Rao46" type="MV_1_Amp01" />
      <DO name="Rao47" type="MV_1_Amp01" />
      <DO name="Rao48" type="MV_1_Amp01" />
      <DO name="Rao49" type="MV_1_Amp01" />
      <DO name="Rao50" type="MV_1_Amp01" />
      <DO name="Rao51" type="MV_1_Amp01" />
      <DO name="Rao52" type="MV_1_Amp01" />
      <DO name="Rao53" type="MV_1_Amp01" />
      <DO name="Rao54" type="MV_1_Amp01" />
      <DO name="Rao55" type="MV_1_Amp01" />
      <DO name="Rao56" type="MV_1_Amp01" />
      <DO name="Rao57" type="MV_1_Amp01" />
      <DO name="Rao58" type="MV_1_Amp01" />
      <DO name="Rao59" type="MV_1_Amp01" />
      <DO name="Rao60" type="MV_1_Amp01" />
      <DO name="Rao61" type="MV_1_Amp01" />
      <DO name="Rao62" type="MV_1_Amp01" />
      <DO name="Rao63" type="MV_1_Amp01" />
      <DO name="Rao64" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="TCTR4" lnClass="TCTR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AmpSv" type="SAV_8_AmpSv" />
    </LNodeType>
    <LNodeType id="TVTR4" lnClass="TVTR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="VolSv" type="SAV_4_VolSv" />
    </LNodeType>
    <LNodeType id="LPHD11" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_8_PhyNam" />
      <DO name="PhyHealth" type="ENS_5_Health" />
      <DO name="Proxy" type="SPS_4_Proxy" />
      <DO name="Sim" type="SPC_12_Sim" />
    </LNodeType>
    <LNodeType id="XCBR6" lnClass="XCBR">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Loc" type="SPS_1_Ind1" />
      <DO name="OpCnt" type="INS_3_OpCnt" />
      <DO name="Dsc" type="SPS_1_Ind1" />
      <DO name="Pos" type="DPC_28_Pos" />
      <DO name="BlkOpn" type="SPC_11_BlkOpn" />
      <DO name="BlkCls" type="SPC_5_BlkOpn" />
      <DO name="ExBlkOpn" type="SPS_1_SelOpn1" />
      <DO name="ExBlkCls" type="SPS_1_SelOpn1" />
    </LNodeType>
    <LNodeType id="CSWI6" lnClass="CSWI">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Pos" type="DPC_29_Pos" />
    </LNodeType>
    <LNodeType id="LLN0_0" lnClass="LLN0">
      <DO name="Mod" type="ENC_24_Mod" />
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="NamPlt" type="LPL_11_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="Diag" type="SPC_1_Diag" />
      <DO name="LEDRs" type="SPC_5_LEDRs" />
    </LNodeType>
    <LNodeType id="LPHD_0" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_EEName" />
      <DO name="Proxy" type="SPS_2_Proxy" />
      <DO name="Sim" type="SPC_13_Sim" />
      <DO name="PhyHealth" type="ENS_5_Health" />
    </LNodeType>
    <LNodeType id="GGIO37" lnClass="GGIO">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Ind1" type="SPS_2_Proxy" />
      <DO name="Ind10" type="SPS_2_Proxy" />
      <DO name="Ind11" type="SPS_2_Proxy" />
      <DO name="Ind12" type="SPS_2_Proxy" />
      <DO name="Ind13" type="SPS_2_Proxy" />
      <DO name="Ind14" type="SPS_2_Proxy" />
      <DO name="Ind15" type="SPS_2_Proxy" />
      <DO name="Ind16" type="SPS_2_Proxy" />
      <DO name="Ind2" type="SPS_2_Proxy" />
      <DO name="Ind3" type="SPS_2_Proxy" />
      <DO name="Ind4" type="SPS_2_Proxy" />
      <DO name="Ind5" type="SPS_2_Proxy" />
      <DO name="Ind6" type="SPS_2_Proxy" />
      <DO name="Ind7" type="SPS_2_Proxy" />
      <DO name="Ind8" type="SPS_2_Proxy" />
      <DO name="Ind9" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="MMXU10" lnClass="MMXU">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Hz" type="MV_2_Hz" />
      <DO name="A" type="WYE_5_A" />
    </LNodeType>
    <LNodeType id="LGOS_0" lnClass="LGOS">
      <DO name="Mod" type="ENC_25_Mod" />
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="NamPlt" type="LPL_21_NamPlt" />
      <DO name="NdsCom" type="SPS_2_Proxy" />
      <DO name="St" type="SPS_2_Proxy" />
      <DO name="SimSt" type="SPS_2_Proxy" />
      <DO name="LastStNum" type="INS_3_OpCnt" />
      <DO name="ConfRevNum" type="INS_3_OpCnt" />
      <DO name="GoCBRef" type="ORG_3_GrRef" />
    </LNodeType>
    <LNodeType id="LSVS2" lnClass="LSVS">
      <DO name="Mod" type="ENC_25_Mod" />
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="NamPlt" type="LPL_21_NamPlt" />
      <DO name="NdsCom" type="SPS_2_Proxy" />
      <DO name="St" type="SPS_2_Proxy" />
      <DO name="SimSt" type="SPS_2_Proxy" />
      <DO name="ConfRevNum" type="INS_3_OpCnt" />
      <DO name="SvCBRef" type="ORG_3_GrRef" />
    </LNodeType>
    <LNodeType id="LLN09" lnClass="LLN0">
      <DO name="Mod" type="ENC_25_Mod" />
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="NamPlt" type="LPL_11_NamPlt" />
    </LNodeType>
    <LNodeType id="LPHD_1" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_EEName" />
      <DO name="Proxy" type="SPS_2_Proxy" />
      <DO name="PhyHealth" type="ENS_5_Health" />
    </LNodeType>
    <LNodeType id="PDIF_0" lnClass="PDIF">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Str" type="ACD_18_Str" />
      <DO name="Op" type="ACT_2_Op" />
      <DO name="DifAClc" type="WYE_1_DifAClc" />
      <DO name="RstA" type="WYE_1_RstA" />
    </LNodeType>
    <LNodeType id="PTOC3" lnClass="PTOC">
      <DO name="Mod" type="ENC_25_Mod" />
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="NamPlt" type="LPL_21_NamPlt" />
      <DO name="Str" type="ACD_18_Str" />
      <DO name="Op" type="ACT_1_Tr" />
    </LNodeType>
    <LNodeType id="RBRF4" lnClass="RBRF">
      <DO name="Mod" type="ENC_25_Mod" />
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="OpIn" type="ACT_1_Tr" />
    </LNodeType>
    <LNodeType id="LLN0_2" lnClass="LLN0">
      <DO name="Mod" type="ENC_25_Mod" />
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Health" type="ENS_5_Health" />
      <DO name="NamPlt" type="LPL_11_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="Diag" type="SPC_1_Diag" />
      <DO name="LEDRs" type="SPC_1_Diag" />
    </LNodeType>
    <LNodeType id="CSWI7" lnClass="CSWI">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="OpCntRs" type="INC_4_OpCntRs" />
      <DO name="Pos" type="DPC_30_Pos" />
    </LNodeType>
    <LNodeType id="XCBR_0" lnClass="XCBR">
      <DO name="Beh" type="ENS_7_Beh" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="OpCnt" type="INS_3_OpCnt" />
      <DO name="Pos" type="DPC_31_Pos" />
      <DO name="BlkOpn" type="SPC_1_Diag" />
      <DO name="BlkCls" type="SPC_1_Diag" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_8c9a1c40e29fd053b4321c98fda8c056" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_22_NamPlt" />
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Health" type="ENS_9_Health" />
      <DO name="Mod" type="ENC_26_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_LPHD_d3f45c24108b5d8cc8fe65a4e2482de6" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_9_PhyNam" />
      <DO name="Proxy" type="SPS_8_Proxy" />
      <DO name="PhyHealth" type="ENS_9_Health" />
      <DO name="Sim" type="SPC_14_Sim" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_907a10ae8686f194adad47214056b46a" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_22_NamPlt" />
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Health" type="ENS_9_Health" />
      <DO name="Mod" type="ENC_27_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_AGSAL_4a1f66d21afaacd8584464eb009b05a8" lnClass="GSAL">
      <DO name="AcsCtlFail" type="SEC_1_AcsCtlFail" />
      <DO name="AuthFail" type="SEC_1_AcsCtlFail" />
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Ina" type="SEC_1_AcsCtlFail" />
      <DO name="SvcViol" type="SEC_1_AcsCtlFail" />
      <DO name="NumCntRs" type="INS_1_NumCntRs" />
      <DO name="OpCntRs" type="INC_5_OpCntRs" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTRK_4f97699451c93d60fed19803e55f4992" lnClass="LTRK">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="ApcFTrk" type="CTS_1_ApcFTrk" />
      <DO name="ApcIntTrk" type="CTS_1_ApcIntTrk" />
      <DO name="BacTrk" type="CTS_1_BacTrk" />
      <DO name="BrcbTrk" type="BTS_1_BrcbTrk" />
      <DO name="BscTrk" type="CTS_1_BacTrk" />
      <DO name="DpcTrk" type="CTS_1_DpcTrk" />
      <DO name="GenTrk" type="CST_2_GenTrk" />
      <DO name="GocbTrk" type="GTS_1_GocbTrk" />
      <DO name="IncTrk" type="CTS_1_IncTrk" />
      <DO name="IscTrk" type="CTS_1_IscTrk" />
      <DO name="LocbTrk" type="LTS_1_LocbTrk" />
      <DO name="SgcbTrk" type="STS_2_SgcbTrk" />
      <DO name="SpcTrk" type="CTS_1_DpcTrk" />
      <DO name="UrcbTrk" type="UTS_1_UrcbTrk" />
      <DO name="EncTrk1" type="CTS_1_EncTrk1" />
      <DO name="EncTrk2" type="CTS_1_EncTrk2" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTMS_bd4d57005e68732921b821abb2521daf" lnClass="LTMS">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="TmSrc" type="VSS_4_TmSrc" />
      <DO name="TmChSt1" type="SPS_1_TmChSt1" />
    </LNodeType>
    <LNodeType id="ABBIED600_SCHLCCH_ee175f26a1a65ba1d8d43751be91dafc" lnClass="LCCH">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="ChLiv" type="SPS_1_ChLiv" />
      <DO name="ApNam" type="VSG_1_ApNam" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTIM_96abbecd2f725f2d665dafd069174ce0" lnClass="LTIM">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="TmDT" type="SPS_1_TmDT" />
      <DO name="TmOfsTmm" type="ING_4_TmOfsTmm" />
      <DO name="TmUseDT" type="SPG_3_TmUseDT" />
      <DO name="TmChgDT" type="TSG_4_TmChgDT" />
      <DO name="TmChgST" type="TSG_1_TmChgST" />
    </LNodeType>
    <LNodeType id="ABBIED600_RCHLCCH_99cb46122f1960fcf09f017c1e2cd907" lnClass="LCCH">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="FerCh" type="INS_1_FerCh" />
      <DO name="RedFerCh" type="INS_1_RedFerCh" />
      <DO name="ChLiv" type="SPS_2_ChLiv" />
      <DO name="RedChLiv" type="SPS_1_RedChLiv" />
      <DO name="ApNam" type="VSG_1_ApNam" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_3ee3bb9dc11ed1cedb56f762728a7a82" lnClass="LLN0">
      <DO name="Beh" type="ENS_17_Beh" />
      <DO name="GrRef" type="ORG_5_GrRef" />
    </LNodeType>
    <LNodeType id="ABBIED600_SP16GAPC_fb4dae1eefbfc5a7e0d8f79808f1128d" lnClass="GAPC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Ind1" type="SPS_2_Ind1" />
      <DO name="Ind2" type="SPS_1_Ind2" />
      <DO name="Ind3" type="SPS_1_Ind3" />
      <DO name="Ind4" type="SPS_1_Ind4" />
      <DO name="Ind5" type="SPS_1_Ind5" />
      <DO name="Ind6" type="SPS_1_Ind6" />
      <DO name="Ind7" type="SPS_1_Ind7" />
      <DO name="Ind8" type="SPS_1_Ind8" />
      <DO name="Ind9" type="SPS_1_Ind9" />
      <DO name="Ind10" type="SPS_1_Ind10" />
      <DO name="Ind11" type="SPS_1_Ind11" />
      <DO name="Ind12" type="SPS_1_Ind12" />
      <DO name="Ind13" type="SPS_1_Ind13" />
      <DO name="Ind14" type="SPS_1_Ind14" />
      <DO name="Ind15" type="SPS_1_Ind15" />
      <DO name="Ind16" type="SPS_1_Ind16" />
      <DO name="Mod" type="ENC_28_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_ETPMMTR_5bacc790bb9da6f08b1316d66f9a3ee8" lnClass="MMTR">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="DmdVArh" type="BCR_1_DmdVArh" />
      <DO name="DmdWh" type="BCR_1_DmdWh" />
      <DO name="SupVArh" type="BCR_1_SupVArh" />
      <DO name="SupWh" type="BCR_3_SupWh" />
      <DO name="EnValRs" type="SPC_1_EnValRs" />
      <DO name="MaxValRs" type="SPC_1_EnValRs" />
      <DO name="Mod" type="ENC_28_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_VMMXU_42070146f382fc27938facbdc9a6afcd" lnClass="MMXU">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="PPV" type="DEL_10_PPV" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_CVMMXN_2010354fd2de3936c1e821e2d061c9d9" lnClass="MMXN">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Amp" type="MV_1_Amp" />
      <DO name="Hz" type="MV_3_Hz" />
      <DO name="PwrFact" type="MV_1_PwrFact" />
      <DO name="Watt" type="MV_1_Watt" />
      <DO name="Vol" type="MV_2_Vol" />
      <DO name="VolAmp" type="MV_1_VolAmp" />
      <DO name="VolAmpr" type="MV_1_VolAmpr" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_TMAGAPC_47d128fdbce79888170a0f8839c70c70" lnClass="GAPC">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Ind1" type="SPS_3_Ind1" />
      <DO name="Ind2" type="SPS_2_Ind2" />
      <DO name="Ind3" type="SPS_2_Ind3" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_VMSQI_aef69f6c83b6f60a49c83eb5ff23a68e" lnClass="MSQI">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="SeqV" type="SEQ_1_SeqV" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_CMMXU_67a8c09a31846f60781ac17dd960f710" lnClass="MMXU">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="A" type="WYE_6_A" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_DRPRDRE_cb46917a82873a9e8fb3d2429b53adfd" lnClass="RDRE">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="FltNum" type="INS_1_FltNum" />
      <DO name="RcdMade" type="SPS_1_RcdMade" transient="true" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_CMSQI_d6c640347b6b019c5946d2c375c350cb" lnClass="MSQI">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="SeqA" type="SEQ_9_SeqA" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_SMPPTRC_f9c241f92fa325fcf733d51a84066edc" lnClass="PTRC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="BlkCBCls" type="SPS_1_BlkCBCls" />
      <DO name="SPhsTr" type="SPS_1_SPhsTr" />
      <DO name="TPhsTr" type="SPS_1_TPhsTr" />
      <DO name="TwPhsTr" type="SPS_1_TwPhsTr" />
      <DO name="Op" type="ACT_9_Op" transient="true" />
      <DO name="Str" type="ACD_19_Str" />
      <DO name="BlkCBRs" type="SPC_1_EnValRs" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_TRPTTR_a798070f1cc56194f827aa922e040d97" lnClass="PTTR">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Op" type="ACT_10_Op" transient="true" />
      <DO name="AlmThm" type="SPS_1_AlmThm" />
      <DO name="AlmThm2" type="SPS_1_AlmThm2" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="BlkThm" type="SPS_1_BlkThm" />
      <DO name="BlkThmRsTmm" type="INS_1_BlkThmRsTmm" />
      <DO name="OpTmm" type="INS_1_OpTmm" />
      <DO name="Wrn1" type="SPS_1_Wrn1" />
      <DO name="Str" type="ACD_20_Str" />
      <DO name="TmpRl" type="MV_1_TmpRl" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_OEXPVPH_48da7d44586e85d56e8926702f88e82a" lnClass="PVPH">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_11_Op" transient="true" />
      <DO name="Str" type="ACD_21_Str" />
      <DO name="Alm" type="SPS_1_Alm" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="OoRng" type="SPS_1_OoRng" />
      <DO name="VHzRat" type="MV_1_VHzRat" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_CCRBRF_5327094dd6d664a53df9fd767b244e36" lnClass="RBRF">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="OpEx" type="ACT_1_OpEx" transient="true" />
      <DO name="OpIn" type="ACT_1_OpIn" transient="true" />
      <DO name="Mod" type="ENC_30_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_PHPIOC_d3fb3f22d5751adf51e1cfa2751227e2" lnClass="PIOC">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_12_Op" transient="true" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Mod" type="ENC_29_Mod" />
      <DO name="StrVal" type="ASG_4_StrVal" />
      <DO name="StrValMax" type="ASG_1_StrValMax" />
      <DO name="StrValMin" type="ASG_1_StrValMin" />
    </LNodeType>
    <LNodeType id="ABBIED600_EFPIOC_b14ec02e6c2eea02af0a7b146098d28c" lnClass="PIOC">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_13_Op" transient="true" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Mod" type="ENC_29_Mod" />
      <DO name="StrVal" type="ASG_5_StrVal" />
      <DO name="StrValMax" type="ASG_2_StrValMax" />
      <DO name="StrValMin" type="ASG_2_StrValMin" />
    </LNodeType>
    <LNodeType id="ABBIED600_REFPDIF_821163c77d36dd8e26f28a15ac3691f6" lnClass="PDIF">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_14_Op" transient="true" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="IntlProZn" type="SPS_1_IntlProZn" />
      <DO name="Str" type="ACD_22_Str" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_FUFSPVC_75fcceb8b515e0133c7d8693ad123cf2" lnClass="SPVC">
      <DO name="NamPlt" type="LPL_23_NamPlt" />
      <DO name="Beh" type="ENS_19_Beh" />
      <DO name="FailVCirc" type="SPS_1_FailVCirc" />
      <DO name="SigFailAlm" type="SPS_1_FailVCirc" />
      <DO name="Blk" type="SPS_4_Blk" />
      <DO name="Str3Ph" type="SPS_1_Str3Ph" />
      <DO name="StrRst" type="SPS_1_StrRst" />
      <DO name="Mod" type="ENC_31_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_493381a680663bba0519ac24b974f300" lnClass="LLN0">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Mod" type="ENC_29_Mod" />
      <DO name="GrRef" type="ORG_6_GrRef" />
    </LNodeType>
    <LNodeType id="ABBIED600_OV2PTOV_f660f522384f086b70801041ab7bd45c" lnClass="PTOV">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_15_Op" transient="true" />
      <DO name="Str" type="ACD_23_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_OV2PTOV_03e658824752b219590b58fcd4c406e3" lnClass="PTOV">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_16_Op" transient="true" />
      <DO name="Str" type="ACD_24_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTRC_6dcf4d64922fa812a0ec97d61f2668fb" lnClass="PTRC">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Op" type="ACT_17_Op" transient="true" />
      <DO name="Str" type="ACD_25_Str" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_68882b031800eb5b2ff5ae2ad5bd8168" lnClass="LLN0">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Mod" type="ENC_32_Mod" />
      <DO name="GrRef" type="ORG_6_GrRef" />
    </LNodeType>
    <LNodeType id="ABBIED600_UV2PTUV_97d601e04721c4c6349464448d1d1933" lnClass="PTUV">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_15_Op" transient="true" />
      <DO name="Str" type="ACD_23_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_UV2PTUV_1200bb63a94ec455f496067359c8a94c" lnClass="PTUV">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_16_Op" transient="true" />
      <DO name="Str" type="ACD_24_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_ff582ec3d41794966550d0e41048888c" lnClass="LLN0">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Mod" type="ENC_29_Mod" />
      <DO name="GrRef" type="ORG_6_GrRef" />
    </LNodeType>
    <LNodeType id="ABBIED600_GEN4PHAR_fbb7912a2e7b2601699d9cd0b454b237" lnClass="PHAR">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Str" type="ACD_26_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_85a22fe81b5fbe8ac681b017aaa0ad38" lnClass="PTOC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Str" type="ACD_23_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Op" type="ACT_15_Op" transient="true" />
      <DO name="StrVal" type="ASG_6_StrVal" />
      <DO name="StrValMax" type="ASG_3_StrValMax" />
      <DO name="StrValMin" type="ASG_3_StrValMin" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_a28dac7ee46dd45ef9d5bc2cb9b3632e" lnClass="PTOC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Str" type="ACD_24_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Op" type="ACT_16_Op" transient="true" />
      <DO name="StrVal" type="ASG_7_StrVal" />
      <DO name="StrValMax" type="ASG_4_StrValMax" />
      <DO name="StrValMin" type="ASG_4_StrValMin" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_8f0670a7ecaa3afb6dd63d643438605b" lnClass="PTOC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Op" type="ACT_18_Op" transient="true" />
      <DO name="Str" type="ACD_27_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="StrVal" type="ASG_8_StrVal" />
      <DO name="StrValMax" type="ASG_5_StrValMax" />
      <DO name="StrValMin" type="ASG_5_StrValMin" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_ae4ab317b995d74e643dcd6a57271c36" lnClass="PTOC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Op" type="ACT_19_Op" transient="true" />
      <DO name="Str" type="ACD_28_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="StrVal" type="ASG_9_StrVal" />
      <DO name="StrValMax" type="ASG_6_StrValMax" />
      <DO name="StrValMin" type="ASG_6_StrValMin" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTRC_d816a193800aba1710550a0a88984818" lnClass="PTRC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Op" type="ACT_20_Op" transient="true" />
      <DO name="Str" type="ACD_29_Str" />
    </LNodeType>
    <LNodeType id="ABBIED600_EF4PTRC_a731fab7f25e24082b9f506a82597161" lnClass="PTRC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Op" type="ACT_21_Op" transient="true" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Str" type="ACD_25_Str" />
    </LNodeType>
    <LNodeType id="ABBIED600_EF4RDIR_9fd27b23918391d19f1cef707aee12c3" lnClass="RDIR">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Dir" type="ACD_1_Dir" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_GEN4PHAR_73e3b505b8b816f76e850266b4164a86" lnClass="PHAR">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Str" type="ACD_30_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_f42afce370dee05787692ea9fd19c003" lnClass="PTOC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Op" type="ACT_22_Op" transient="true" />
      <DO name="Str" type="ACD_31_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="StrVal" type="ASG_10_StrVal" />
      <DO name="StrValMax" type="ASG_7_StrValMax" />
      <DO name="StrValMin" type="ASG_7_StrValMin" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_de7e355612d9f0b1ec5d79e18aab4ad0" lnClass="PTOC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Op" type="ACT_23_Op" transient="true" />
      <DO name="Str" type="ACD_32_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="StrVal" type="ASG_11_StrVal" />
      <DO name="StrValMax" type="ASG_8_StrValMax" />
      <DO name="StrValMin" type="ASG_8_StrValMin" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_67b840624b3795ca9e7fd8c38e6c4b5b" lnClass="PTOC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Op" type="ACT_24_Op" transient="true" />
      <DO name="Str" type="ACD_33_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="StrVal" type="ASG_12_StrVal" />
      <DO name="StrValMax" type="ASG_9_StrValMax" />
      <DO name="StrValMin" type="ASG_9_StrValMin" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_eb4b40a12c1007c3349177b399b07166" lnClass="PTOC">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Op" type="ACT_25_Op" transient="true" />
      <DO name="Str" type="ACD_34_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="StrVal" type="ASG_13_StrVal" />
      <DO name="StrValMax" type="ASG_10_StrValMax" />
      <DO name="StrValMin" type="ASG_10_StrValMin" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WGAPC_5d3d1951542de559612f84dbeb493049" lnClass="GAPC">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Alm1" type="SPS_1_Alm1" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPDIF_fd37281d4a9005b3c2d93aa414421657" lnClass="PDIF">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_26_Op" transient="true" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="ExProZn" type="SPS_1_ExProZn" />
      <DO name="IntlProZn" type="SPS_2_IntlProZn" />
      <DO name="WavBlk" type="SPS_1_WavBlk" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPDIF_1b66edf81633b641e1cb443d94f7c2d3" lnClass="PDIF">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_27_Op" transient="true" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPDIF_3afb2fd4e46bf4d286260e8e12939843" lnClass="PDIF">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_28_Op" transient="true" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPDIF_921ed4c36178e720f13ac80e3e24bf72" lnClass="PDIF">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Op" type="ACT_29_Op" transient="true" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPHAR_d15038d44732514d2db0a5c61f831ba1" lnClass="PHAR">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Str" type="ACD_35_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPHAR_63ab4070accb06498260b7a7e60b55a0" lnClass="PHAR">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Str" type="ACD_36_Str" />
      <DO name="Blk" type="SPS_3_Blk" />
    </LNodeType>
    <LNodeType id="ABBIED600_T2WPTRC_7094d4b997377dd3742ce347a7d179ab" lnClass="PTRC">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="Op" type="ACT_30_Op" transient="true" />
      <DO name="Str" type="ACD_37_Str" />
    </LNodeType>
    <LNodeType id="ABBIED600_QCRSV_e4517103a2572e7ac91de1ee845aa9b4" lnClass="CRSV">
      <DO name="NamPlt" type="LPL_23_NamPlt" />
      <DO name="AckBayRsv" type="SPS_1_AckBayRsv" />
      <DO name="BayRsv" type="SPS_1_BayRsv" />
      <DO name="Beh" type="ENS_19_Beh" />
      <DO name="ReqBayRsv" type="SPS_1_ReqBayRsv" />
      <DO name="Blk" type="SPS_4_Blk" />
      <DO name="PrmOp1" type="SPS_1_PrmOp1" />
      <DO name="PrmOp2" type="SPS_1_PrmOp2" />
      <DO name="PrmOp3" type="SPS_1_PrmOp3" />
      <DO name="PrmOp4" type="SPS_1_PrmOp4" />
      <DO name="PrmOp5" type="SPS_1_PrmOp5" />
      <DO name="PrmOp6" type="SPS_1_PrmOp6" />
      <DO name="PrmOp7" type="SPS_1_PrmOp7" />
      <DO name="PrmOp8" type="SPS_1_PrmOp8" />
      <DO name="Mod" type="ENC_31_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_5df789a6f4b2868e76d53d5bd0fad392" lnClass="LLN0">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="CtlAuthInd" type="INS_1_CtlAuthInd" />
      <DO name="Loc" type="SPS_1_Loc" />
      <DO name="LocKey" type="SPS_2_LocKey" />
      <DO name="BayBlkCmd" type="SPC_1_BayBlkCmd" />
      <DO name="BayBlkUpd" type="SPC_1_BayBlkUpd" />
      <DO name="LocSta" type="SPC_6_LocSta" />
      <DO name="Mod" type="ENC_32_Mod" />
      <DO name="GrRef" type="ORG_7_GrRef" />
      <DO name="MltLev" type="SPG_3_MltLev" />
    </LNodeType>
    <LNodeType id="ABBIED600_SCILO_1ecdf062ae35476ed6149ade2d1089d3" lnClass="CILO">
      <DO name="Beh" type="ENS_18_Beh" />
      <DO name="EnaCls" type="SPS_1_EnaCls" />
      <DO name="EnaOpn" type="SPS_2_EnaOpn" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_SCSWI_453d7064a7ad3f0f90d3fc9b8d0060e5" lnClass="CSWI">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="OpCls" type="ACT_2_OpCls" transient="true" />
      <DO name="OpOpn" type="ACT_5_OpOpn" transient="true" />
      <DO name="SelCls" type="SPS_1_SelCls" />
      <DO name="SelOpn" type="SPS_1_SelOpn" />
      <DO name="Pos" type="DPC_32_Pos" />
      <DO name="CmdBlk" type="SPC_2_CmdBlk" />
      <DO name="Mod" type="ENC_32_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_SXCBR_16b804fee2d992da0c287b5fbe021b00" lnClass="XCBR">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Loc" type="SPS_2_Loc" />
      <DO name="LocKey" type="SPS_2_Loc" />
      <DO name="OpCnt" type="INS_7_OpCnt" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="CBOpCap" type="ENS_6_CBOpCap" />
      <DO name="EEHealth" type="ENS_1_EEHealth" />
      <DO name="BlkCls" type="SPC_1_BlkCls" />
      <DO name="BlkOpn" type="SPC_12_BlkOpn" />
      <DO name="Pos" type="DPC_33_Pos" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="ABBIED600_SXSWI_2fb730488d885dad7af64851787a3e4f" lnClass="XSWI">
      <DO name="Beh" type="ENS_16_Beh" />
      <DO name="Loc" type="SPS_2_Loc" />
      <DO name="LocKey" type="SPS_2_Loc" />
      <DO name="OpCnt" type="INS_7_OpCnt" />
      <DO name="SwTyp" type="ENS_7_SwTyp" />
      <DO name="Blk" type="SPS_3_Blk" />
      <DO name="EEHealth" type="ENS_1_EEHealth" />
      <DO name="SwOpCap" type="ENS_3_SwOpCap" />
      <DO name="BlkCls" type="SPC_1_BlkCls" />
      <DO name="BlkOpn" type="SPC_12_BlkOpn" />
      <DO name="Pos" type="DPC_33_Pos" />
      <DO name="Mod" type="ENC_29_Mod" />
    </LNodeType>
    <LNodeType id="NRR_LLN0_ED2_V1.00_S_V1.00" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_24_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="LocSta" type="SPC_3_CmdBlk" />
      <DO name="Diag" type="SPC_3_CmdBlk" />
      <DO name="LEDRs" type="SPC_3_CmdBlk" transient="true" />
      <DO name="GrRef" type="ORG_8_GrRef" />
      <DO name="MltLev" type="SPG_4_MltLev" />
      <DO name="FuncEna1" type="SPC_2_FuncEna1" />
      <DO name="FuncEna2" type="SPC_2_FuncEna1" />
      <DO name="FuncEna3" type="SPC_2_FuncEna1" />
      <DO name="FuncEna4" type="SPC_2_FuncEna1" />
      <DO name="FuncEna5" type="SPC_2_FuncEna1" />
      <DO name="FuncEna6" type="SPC_2_FuncEna1" />
      <DO name="FuncEna7" type="SPC_2_FuncEna1" />
      <DO name="FuncEna8" type="SPC_2_FuncEna1" />
      <DO name="FuncEna9" type="SPC_2_FuncEna1" />
      <DO name="FuncEna10" type="SPC_2_FuncEna1" />
      <DO name="CBFlt" type="SPC_2_FuncEna1" />
      <DO name="DPFCStr" type="ASG_2_DPFCStr" />
      <DO name="ROCStr" type="ASG_2_DPFCStr" />
      <DO name="N0CStr" type="ASG_2_DPFCStr" />
      <DO name="LinNo" type="VSG_1_LinNo" />
      <DO name="DelayTRtg" type="SAV_2_DelayTRtg" />
      <DO name="Z3AuxStr" type="SPG_1_Z3AuxStr" />
      <DO name="CommTest" type="SPS_1_CommTest" />
      <DO name="CommTstMet" type="SPS_1_CommTest" />
      <DO name="TimeZone" type="ING_1_TimeZone" />
      <DO name="SntpAddr" type="ING_1_TimeZone" />
      <DO name="RemTrig" type="SPC_2_FuncEna1" />
      <DO name="NOCEna" type="SPG_1_Z3AuxStr" />
    </LNodeType>
    <LNodeType id="NRR_LPHD_ED2_V1.00_S_V1.00" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_10_PhyNam" />
      <DO name="PhyHealth" type="ENS_3_PhyHealth" />
      <DO name="OutOv" type="SPS_5_Blk" />
      <DO name="Proxy" type="SPS_5_Blk" />
      <DO name="InOv" type="SPS_5_Blk" />
      <DO name="Sim" type="SPC_3_CmdBlk" />
      <DO name="SettingGrp" type="ING_1_TimeZone" />
      <DO name="DeviceName" type="VSG_1_DeviceName" />
      <DO name="GooseEna" type="SPG_1_GooseEna" />
      <DO name="OthGoEna" type="SPG_1_GooseEna" />
      <DO name="MovPNum" type="ING_1_MovPNum" />
      <DO name="MovSNum" type="ING_1_MovPNum" />
      <DO name="MovV" type="ASG_2_DPFCStr" />
      <DO name="CapXRtg" type="ASG_2_DPFCStr" />
      <DO name="PARtg" type="ASG_2_DPFCStr" />
      <DO name="MovARtg" type="ASG_2_DPFCStr" />
      <DO name="CapARtg" type="ASG_2_DPFCStr" />
      <DO name="InARtg" type="ASG_2_DPFCStr" />
      <DO name="LinARtg" type="ASG_2_DPFCStr" />
      <DO name="ActSGST" type="MV_2_ActSGST" />
      <DO name="StationNs" type="VSG_1_LinNo" />
      <DO name="LocStaAddr" type="ING_1_MovPNum" />
      <DO name="DstStaAddr" type="ING_1_MovPNum" />
    </LNodeType>
    <LNodeType id="NRR_LGOS_ED2_V1.00_S_V1.00" lnClass="LGOS">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="NdsCom" type="SPS_5_Blk" />
      <DO name="St" type="SPS_5_Blk" />
      <DO name="SimSt" type="SPS_5_Blk" />
      <DO name="LastStNum" type="INS_3_LastStNum" />
      <DO name="ConfRevNum" type="INS_3_LastStNum" />
      <DO name="GoCBRef" type="ORG_3_GoCBRef" />
      <DO name="LinkADisc" type="SPS_1_CommTest" />
      <DO name="LinkBDisc" type="SPS_1_CommTest" />
      <DO name="RecvEna" type="SPC_2_FuncEna1" />
    </LNodeType>
    <LNodeType id="NRR_LSVS_ED2_V1.00_S_V1.00" lnClass="LSVS">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="NdsCom" type="SPS_5_Blk" />
      <DO name="St" type="SPS_5_Blk" />
      <DO name="SimSt" type="SPS_5_Blk" />
      <DO name="ConfRevNum" type="INS_3_LastStNum" />
      <DO name="SvCBRef" type="ORG_3_GoCBRef" />
      <DO name="LinkADisc" type="SPS_1_CommTest" />
      <DO name="LinkBDisc" type="SPS_1_CommTest" />
      <DO name="DataErr" type="SPS_1_CommTest" />
      <DO name="SyncErr" type="SPS_1_CommTest" />
      <DO name="MuChIvld" type="SPS_1_CommTest" />
      <DO name="MuChJitt" type="SPS_1_CommTest" />
      <DO name="MuChDlyChg" type="SPS_1_CommTest" />
      <DO name="RecvEna" type="SPC_2_FuncEna1" />
    </LNodeType>
    <LNodeType id="NRR_LTMS_ED2_V1.00_S_V1.00" lnClass="LTMS">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="TmAcc" type="INS_3_LastStNum" />
      <DO name="TmSrc" type="VSS_5_TmSrc" />
      <DO name="TmSyn" type="ENS_2_TmSyn" />
      <DO name="TmChSt1" type="SPS_5_Blk" />
      <DO name="TmSrcSet1" type="VSG_1_TmSrcSet1" />
    </LNodeType>
    <LNodeType id="NRR_LTRK_ED2_V1.00_S_V1.00" lnClass="LTRK">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="SpcTrk" type="CTS_1_SpcTrk" />
      <DO name="DpcTrk" type="CTS_1_SpcTrk" />
      <DO name="GenTrk" type="CST_3_GenTrk" />
      <DO name="UrcbTrk" type="UTS_2_UrcbTrk" />
      <DO name="BrcbTrk" type="BTS_2_BrcbTrk" />
      <DO name="LocbTrk" type="LTS_2_LocbTrk" />
      <DO name="GocbTrk" type="GTS_2_GocbTrk" />
      <DO name="SgcbTrk" type="STS_3_SgcbTrk" />
    </LNodeType>
    <LNodeType id="NRR_ATCC_ED2_V1.00_S_V1.00" lnClass="ATCC">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="HiTapPos" type="INS_3_LastStNum" />
      <DO name="LoTapPos" type="INS_3_LastStNum" />
      <DO name="TapOpR" type="SPS_5_Blk" transient="true" />
      <DO name="TapOpL" type="SPS_5_Blk" transient="true" />
      <DO name="TapOpStop" type="SPS_5_Blk" transient="true" />
      <DO name="TapOpErr" type="SPS_5_Blk" />
      <DO name="LTCBlkVLo" type="SPS_5_Blk" />
      <DO name="LTCBlkVHi" type="SPS_5_Blk" />
      <DO name="LTCBlkAHi" type="SPS_5_Blk" />
      <DO name="EndPosR" type="SPS_5_Blk" />
      <DO name="EndPosL" type="SPS_5_Blk" />
      <DO name="ErrPar" type="SPS_5_Blk" />
      <DO name="CtlV" type="MV_2_CtlV" />
      <DO name="LodA" type="MV_2_CtlV" />
      <DO name="CircA" type="MV_2_CtlV" />
      <DO name="PhAng" type="MV_2_CtlV" />
      <DO name="HiCtlV" type="MV_2_CtlV" />
      <DO name="LoCtlV" type="MV_2_CtlV" />
      <DO name="HiDmdA" type="MV_2_CtlV" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="LocSta" type="SPC_3_CmdBlk" />
      <DO name="TapChg" type="BSC_2_TapChg" />
      <DO name="TapPos" type="ISC_1_TapPos" />
      <DO name="BndCtrChg" type="BAC_1_BndCtrChg" />
      <DO name="ParOp" type="SPC_3_CmdBlk" />
      <DO name="LTCBlk" type="SPC_3_CmdBlk" />
      <DO name="LTCDragRs" type="SPC_3_CmdBlk" transient="true" />
      <DO name="Auto" type="SPC_3_CmdBlk" />
      <DO name="VRed1" type="SPC_3_CmdBlk" />
      <DO name="BndCtr" type="ASG_1_BndCtr" />
      <DO name="BndWid" type="ASG_1_BndCtr" />
      <DO name="CtlDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="LDCR" type="ASG_1_BndCtr" />
      <DO name="LDCX" type="ASG_1_BndCtr" />
      <DO name="BlkLV" type="ASG_1_BndCtr" />
      <DO name="BlkRV" type="ASG_1_BndCtr" />
      <DO name="BlkVLo" type="ASG_1_BndCtr" />
      <DO name="BlkVHi" type="ASG_1_BndCtr" />
      <DO name="RnbkRV" type="ASG_1_BndCtr" />
      <DO name="LimLodA" type="ASG_1_BndCtr" />
      <DO name="LDC" type="SPG_1_LDC" />
      <DO name="ParTraMod" type="ENG_1_ParTraMod" />
      <DO name="TmDlChr" type="SPG_1_LDC" />
      <DO name="LDCZ" type="ASG_1_BndCtr" />
      <DO name="VRedVal" type="ASG_1_BndCtr" />
      <DO name="TapBlkR" type="ING_1_CtlDlTmms" />
      <DO name="TapBlkL" type="ING_1_CtlDlTmms" />
      <DO name="TapChgA" type="BSC_2_TapChgA" />
      <DO name="TapChgB" type="BSC_2_TapChgA" />
      <DO name="TapChgC" type="BSC_2_TapChgA" />
      <DO name="OpStop" type="ACT_2_OpStop" />
      <DO name="OpHi" type="ACT_2_OpStop" />
      <DO name="OpLo" type="ACT_2_OpStop" />
      <DO name="Code" type="ING_1_MovPNum" />
      <DO name="TapSt" type="SPS_1_CommTest" />
      <DO name="TapNum" type="ING_1_MovPNum" />
      <DO name="DebTmms" type="ASG_2_DPFCStr" />
      <DO name="TapBlkEn" type="SPG_1_Z3AuxStr" />
    </LNodeType>
    <LNodeType id="NRR_CILO_ED2_V1.00_S_V1.00" lnClass="CILO">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EnaOpn" type="SPS_5_Blk" />
      <DO name="EnaCls" type="SPS_5_Blk" />
      <DO name="EnaOp" type="SPS_1_CommTest" />
      <DO name="EnaOpCtrl" type="SPC_2_FuncEna1" />
      <DO name="EnaOpnLck" type="SPG_1_GooseEna" />
      <DO name="EnaClsLck" type="SPG_1_GooseEna" />
    </LNodeType>
    <LNodeType id="NRR_CSWI_ED2_V1.00_S_V1.00" lnClass="CSWI">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="OpOpn" type="ACT_6_OpOpn" transient="true" />
      <DO name="SelOpn" type="SPS_5_Blk" />
      <DO name="OpCls" type="ACT_6_OpOpn" transient="true" />
      <DO name="SelCls" type="SPS_5_Blk" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="LocSta" type="SPC_3_CmdBlk" />
      <DO name="Pos" type="DPC_34_Pos" />
      <DO name="PosA" type="DPC_34_Pos" />
      <DO name="PosB" type="DPC_34_Pos" />
      <DO name="PosC" type="DPC_34_Pos" />
    </LNodeType>
    <LNodeType id="NRR_GGIO_SPC_DC_ED2_V1.00_S_V1.00" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="SPCSO1" type="SPC_3_CmdBlk" />
      <DO name="SPCSO2" type="SPC_3_CmdBlk" />
      <DO name="SPCSO3" type="SPC_3_CmdBlk" />
      <DO name="SPCSO4" type="SPC_3_CmdBlk" />
      <DO name="SPCSO5" type="SPC_3_CmdBlk" />
      <DO name="SPCSO6" type="SPC_3_CmdBlk" />
      <DO name="SPCSO7" type="SPC_3_CmdBlk" />
      <DO name="SPCSO8" type="SPC_3_CmdBlk" />
    </LNodeType>
    <LNodeType id="NRR_GGIO_IND_ED2_V1.00_S_V1.00" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="Ind1" type="SPS_5_Blk" />
      <DO name="Ind2" type="SPS_5_Blk" />
      <DO name="Ind3" type="SPS_5_Blk" />
      <DO name="Ind4" type="SPS_5_Blk" />
      <DO name="Ind5" type="SPS_5_Blk" />
      <DO name="Ind6" type="SPS_5_Blk" />
      <DO name="Ind7" type="SPS_5_Blk" />
      <DO name="Ind8" type="SPS_5_Blk" />
    </LNodeType>
    <LNodeType id="NRR_GGIO_IND32_ED2_V1.00_S_V1.00" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="Ind1" type="SPS_5_Blk" />
      <DO name="Ind2" type="SPS_5_Blk" />
      <DO name="Ind3" type="SPS_5_Blk" />
      <DO name="Ind4" type="SPS_5_Blk" />
      <DO name="Ind5" type="SPS_5_Blk" />
      <DO name="Ind6" type="SPS_5_Blk" />
      <DO name="Ind7" type="SPS_5_Blk" />
      <DO name="Ind8" type="SPS_5_Blk" />
      <DO name="Ind9" type="SPS_5_Blk" />
      <DO name="Ind10" type="SPS_5_Blk" />
      <DO name="Ind11" type="SPS_5_Blk" />
      <DO name="Ind12" type="SPS_5_Blk" />
      <DO name="Ind13" type="SPS_5_Blk" />
      <DO name="Ind14" type="SPS_5_Blk" />
      <DO name="Ind15" type="SPS_5_Blk" />
      <DO name="Ind16" type="SPS_5_Blk" />
      <DO name="Ind17" type="SPS_5_Blk" />
      <DO name="Ind18" type="SPS_5_Blk" />
      <DO name="Ind19" type="SPS_5_Blk" />
      <DO name="Ind20" type="SPS_5_Blk" />
      <DO name="Ind21" type="SPS_5_Blk" />
      <DO name="Ind22" type="SPS_5_Blk" />
      <DO name="Ind23" type="SPS_5_Blk" />
      <DO name="Ind24" type="SPS_5_Blk" />
      <DO name="Ind25" type="SPS_5_Blk" />
      <DO name="Ind26" type="SPS_5_Blk" />
      <DO name="Ind27" type="SPS_5_Blk" />
      <DO name="Ind28" type="SPS_5_Blk" />
      <DO name="Ind29" type="SPS_5_Blk" />
      <DO name="Ind30" type="SPS_5_Blk" />
      <DO name="Ind31" type="SPS_5_Blk" />
      <DO name="Ind32" type="SPS_5_Blk" />
    </LNodeType>
    <LNodeType id="NRR_GGIO_ALM_ED2_V1.00_S_V1.00" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="Alm1" type="SPS_5_Blk" />
      <DO name="Alm2" type="SPS_5_Blk" />
      <DO name="Alm3" type="SPS_5_Blk" />
      <DO name="Alm4" type="SPS_5_Blk" />
      <DO name="Alm5" type="SPS_5_Blk" />
      <DO name="Alm6" type="SPS_5_Blk" />
      <DO name="Alm7" type="SPS_5_Blk" />
      <DO name="Alm8" type="SPS_5_Blk" />
    </LNodeType>
    <LNodeType id="NRR_GGIO_SPC_ED2_V1.00_S_V1.00" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="SPCSO1" type="SPC_3_CmdBlk" />
      <DO name="SPCSO2" type="SPC_3_CmdBlk" />
      <DO name="SPCSO3" type="SPC_3_CmdBlk" />
      <DO name="SPCSO4" type="SPC_3_CmdBlk" />
      <DO name="SPCSO5" type="SPC_3_CmdBlk" />
      <DO name="SPCSO6" type="SPC_3_CmdBlk" />
      <DO name="SPCSO7" type="SPC_3_CmdBlk" />
      <DO name="SPCSO8" type="SPC_3_CmdBlk" />
    </LNodeType>
    <LNodeType id="NRR_GGIO_DelayTRtg_ED2_V1.00_S_V1.00" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="DelayTRtg" type="SAV_2_DelayTRtg" />
    </LNodeType>
    <LNodeType id="NRR_GGIO_ACT_ED2_V1.00_S_V1.00" lnClass="GGIO">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="ACTSO1" type="ACT_2_OpStop" />
      <DO name="ACTSO2" type="ACT_2_OpStop" />
      <DO name="ACTSO3" type="ACT_2_OpStop" />
      <DO name="ACTSO4" type="ACT_2_OpStop" />
      <DO name="ACTSO5" type="ACT_2_OpStop" />
      <DO name="ACTSO6" type="ACT_2_OpStop" />
      <DO name="ACTSO7" type="ACT_2_OpStop" />
      <DO name="ACTSO8" type="ACT_2_OpStop" />
    </LNodeType>
    <LNodeType id="NRR_MMXN_ED2_V1.00_S_V1.00" lnClass="MMXN">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Amp" type="MV_2_CtlV" />
      <DO name="Vol" type="MV_2_CtlV" />
      <DO name="Watt" type="MV_2_CtlV" />
      <DO name="VolAmpr" type="MV_2_CtlV" />
      <DO name="VolAmp" type="MV_2_CtlV" />
      <DO name="PwrFact" type="MV_2_CtlV" />
      <DO name="Imp" type="CMV_1_Imp" />
      <DO name="Hz" type="MV_2_CtlV" />
    </LNodeType>
    <LNodeType id="NRR_MMXU_ED2_V1.00_S_V1.00" lnClass="MMXU">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="TotW" type="MV_2_CtlV" />
      <DO name="TotVAr" type="MV_2_CtlV" />
      <DO name="TotVA" type="MV_2_CtlV" />
      <DO name="TotPF" type="MV_2_CtlV" />
      <DO name="Hz" type="MV_2_CtlV" />
      <DO name="PPV" type="DEL_11_PPV" />
      <DO name="PNV" type="WYE_1_PNV" />
      <DO name="PhV" type="WYE_1_PNV" />
      <DO name="A" type="WYE_1_PNV" />
      <DO name="W" type="WYE_1_PNV" />
      <DO name="VAr" type="WYE_1_PNV" />
      <DO name="VA" type="WYE_1_PNV" />
      <DO name="PF" type="WYE_1_PNV" />
    </LNodeType>
    <LNodeType id="NRR_MSQI_ED2_V1.00_S_V1.00" lnClass="MSQI">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="SeqA" type="SEQ_10_SeqA" />
      <DO name="SeqV" type="SEQ_10_SeqA" />
      <DO name="DQ0Seq" type="SEQ_10_SeqA" />
      <DO name="ImbA" type="WYE_1_PNV" />
      <DO name="ImbNgA" type="MV_2_CtlV" />
      <DO name="ImbNgV" type="MV_2_CtlV" />
      <DO name="ImbPPV" type="DEL_11_PPV" />
      <DO name="ImbV" type="WYE_1_PNV" />
      <DO name="ImbZroA" type="MV_2_CtlV" />
      <DO name="ImbZroV" type="MV_2_CtlV" />
      <DO name="MaxImbA" type="MV_2_CtlV" />
      <DO name="MaxImbPPV" type="MV_2_CtlV" />
      <DO name="MaxImbV" type="MV_2_CtlV" />
    </LNodeType>
    <LNodeType id="NRR_PDIF_ED2_V1.00_S_V1.00" lnClass="PDIF">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="Op" type="ACT_31_Op" transient="true" />
      <DO name="DifAClc" type="WYE_1_PNV" />
      <DO name="RstA" type="WYE_1_PNV" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="LinCapac" type="ASG_1_BndCtr" />
      <DO name="MinOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="MaxOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="RstMod" type="ENG_1_RstMod" />
      <DO name="RsDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="LinCapac0" type="ASG_2_DPFCStr" />
      <DO name="LocShRX" type="ASG_2_DPFCStr" />
      <DO name="LocNRX" type="ASG_2_DPFCStr" />
      <DO name="CTFact" type="ASG_2_DPFCStr" />
      <DO name="StrValSG" type="ASG_2_DPFCStr" />
      <DO name="CTBrkVal" type="ASG_2_DPFCStr" />
      <DO name="Ha2RstFact" type="ASG_2_DPFCStr" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="CTBlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="RemShRX" type="ASG_2_DPFCStr" />
      <DO name="RemNRX" type="ASG_2_DPFCStr" />
      <DO name="CTWrnSet" type="ASG_2_DPFCStr" />
      <DO name="CTBlkSet" type="ASG_2_DPFCStr" />
      <DO name="Ha2RstMod" type="SPG_1_Z3AuxStr" />
      <DO name="DifStrVal" type="ASG_2_DPFCStr" />
      <DO name="AlmOp" type="ACT_1_AlmOp" transient="true" />
      <DO name="InfVal" type="ASG_2_DPFCStr" />
      <DO name="PctRstFact" type="ASG_2_DPFCStr" />
      <DO name="Inf2Val" type="ASG_2_DPFCStr" />
      <DO name="DifOpDlTmms" type="ING_1_MovPNum" />
      <DO name="IeSet" type="ASG_2_DPFCStr" />
      <DO name="HiOpVal" type="ASG_2_DPFCStr" />
      <DO name="Blkfact1" type="ASG_2_DPFCStr" />
      <DO name="Knee1" type="ASG_2_DPFCStr" />
      <DO name="Blkfact2" type="ASG_2_DPFCStr" />
      <DO name="Knee2" type="ASG_2_DPFCStr" />
      <DO name="Blkfact3" type="ASG_2_DPFCStr" />
      <DO name="DPFCFact" type="ASG_2_DPFCStr" />
      <DO name="Pct1Fact" type="ASG_2_DPFCStr" />
      <DO name="Pct2Fact" type="ASG_2_DPFCStr" />
      <DO name="ZroSetFact" type="ASG_2_DPFCStr" />
      <DO name="ZroPhSFact" type="ASG_2_DPFCStr" />
      <DO name="RstVal" type="ASG_2_DPFCStr" />
      <DO name="DPFCStrVal" type="ASG_2_DPFCStr" />
      <DO name="I0strVal" type="ASG_2_DPFCStr" />
      <DO name="I2strVal" type="ASG_2_DPFCStr" />
      <DO name="IpstrVal" type="ASG_2_DPFCStr" />
      <DO name="DifAlmVal" type="ASG_2_DPFCStr" />
      <DO name="Ha3RstFact" type="ASG_2_DPFCStr" />
      <DO name="Ha5RstFact" type="ASG_2_DPFCStr" />
      <DO name="Pcnt1Ena" type="SPG_1_Z3AuxStr" />
      <DO name="Pcnt2Ena" type="SPG_1_Z3AuxStr" />
      <DO name="EnableDPFC" type="SPG_1_Z3AuxStr" />
      <DO name="EnableInst" type="SPG_1_Z3AuxStr" />
      <DO name="EnableZro" type="SPG_1_Z3AuxStr" />
      <DO name="CTAntSaEna" type="SPG_1_Z3AuxStr" />
      <DO name="IdtStrEna" type="SPG_1_Z3AuxStr" />
      <DO name="I0StrEna" type="SPG_1_Z3AuxStr" />
      <DO name="I2StrEna" type="SPG_1_Z3AuxStr" />
      <DO name="IpStrEna" type="SPG_1_Z3AuxStr" />
      <DO name="VolStrEna" type="SPG_1_Z3AuxStr" />
      <DO name="Ha3RstMod" type="SPG_1_Z3AuxStr" />
      <DO name="Ha5RstMod" type="SPG_1_Z3AuxStr" />
      <DO name="EnableTest" type="SPG_1_Z3AuxStr" />
      <DO name="CTMod" type="ING_1_TimeZone" />
      <DO name="CTNum" type="ING_1_MovPNum" />
      <DO name="Sd1ZroEna" type="SPG_1_Z3AuxStr" />
      <DO name="Sd2ZroEna" type="SPG_1_Z3AuxStr" />
      <DO name="Sd3ZroEna" type="SPG_1_Z3AuxStr" />
      <DO name="Sd4ZroEna" type="SPG_1_Z3AuxStr" />
      <DO name="Sd5ZroEna" type="SPG_1_Z3AuxStr" />
      <DO name="Sd6ZroEna" type="SPG_1_Z3AuxStr" />
      <DO name="Ha5BlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="InstEna" type="SPG_1_Z3AuxStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
      <DO name="Slope1Val" type="ASG_2_DPFCStr" />
      <DO name="Slope2Val" type="ASG_2_DPFCStr" />
      <DO name="Slope3Val" type="ASG_2_DPFCStr" />
      <DO name="Slope4Val" type="ASG_2_DPFCStr" />
      <DO name="UVBlkVal" type="ASG_2_DPFCStr" />
      <DO name="V0BlkVal" type="ASG_2_DPFCStr" />
      <DO name="V2BlkVal" type="ASG_2_DPFCStr" />
      <DO name="Ha3Ha5Fact" type="ASG_2_DPFCStr" />
      <DO name="Ha3Ha5Ena" type="SPG_1_Z3AuxStr" />
      <DO name="InrhBlkMod" type="SPG_1_Z3AuxStr" />
      <DO name="InrhIdMod" type="ING_1_MovPNum" />
      <DO name="ClkNum" type="ING_1_TimeZone" />
      <DO name="ExI0BlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="CCCEna" type="SPG_1_Z3AuxStr" />
      <DO name="BrkDifEna" type="SPG_1_Z3AuxStr" />
      <DO name="BrkDidEna" type="SPG_1_Z3AuxStr" />
      <DO name="Dif0BlkRec" type="SPG_1_Z3AuxStr" />
      <DO name="Bk2PDIFEna" type="SPG_1_Z3AuxStr" />
      <DO name="Bi1PDIFEna" type="SPG_1_Z3AuxStr" />
      <DO name="Bi2PDIFEna" type="SPG_1_Z3AuxStr" />
      <DO name="AlmValA" type="ASG_2_DPFCStr" />
      <DO name="PhSegEna" type="SPG_1_Z3AuxStr" />
      <DO name="TPEna" type="SPG_1_Z3AuxStr" />
      <DO name="DiffLocEna" type="SPG_1_Z3AuxStr" />
      <DO name="DifAAlmEna" type="SPG_1_Z3AuxStr" />
      <DO name="EICBlkTyp" type="ING_1_MovPNum" />
      <DO name="DPFCStr" type="ASG_2_DPFCStr" />
      <DO name="LinTVMod" type="SPG_1_Z3AuxStr" />
      <DO name="Op1DPFC" type="ACT_1_AlmOp" transient="true" />
      <DO name="Op2DPFC" type="ACT_1_AlmOp" transient="true" />
      <DO name="Op1Biased" type="ACT_1_AlmOp" transient="true" />
      <DO name="Op2Biased" type="ACT_1_AlmOp" transient="true" />
      <DO name="OpNeut" type="ACT_1_AlmOp" transient="true" />
      <DO name="OpIntrp" type="ACT_1_AlmOp" transient="true" />
      <DO name="CompAlm" type="SPS_1_CommTest" />
      <DO name="OvDifAlm" type="SPS_1_CommTest" />
      <DO name="CTbrkAlm" type="SPS_1_CommTest" />
      <DO name="DifAlmSet" type="ASG_2_DPFCStr" />
      <DO name="CTRtnTyp" type="SPG_1_Z3AuxStr" />
      <DO name="DirBlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="ROAAng" type="ASG_2_DPFCStr" />
      <DO name="AlmInstCts" type="SPS_1_CommTest" />
      <DO name="CTSBlkMod" type="ING_1_MovPNum" />
      <DO name="CTSIntlnkMod" type="ING_1_MovPNum" />
      <DO name="DSBadMod" type="ING_1_MovPNum" />
      <DO name="DSIntMod" type="ING_1_MovPNum" />
      <DO name="DSMemEna" type="SPG_1_Z3AuxStr" />
      <DO name="DSBlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="VoltgEna" type="SPG_1_Z3AuxStr" />
    </LNodeType>
    <LNodeType id="NRR_PHAR_ED2_V1.00_S_V1.00" lnClass="PHAR">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="HaRst" type="ING_1_CtlDlTmms" />
      <DO name="PhStr" type="ASG_1_BndCtr" />
      <DO name="PhStop" type="ASG_1_BndCtr" />
      <DO name="OpDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="RsDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="BlkMod" type="ING_1_MovPNum" />
      <DO name="HReOpnValA" type="ASG_2_DPFCStr" />
      <DO name="HaBlkCff" type="ASG_2_DPFCStr" />
    </LNodeType>
    <LNodeType id="NRR_PTOC_ED2_V1.00_S_V1.00" lnClass="PTOC">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="Op" type="ACT_31_Op" transient="true" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="StrVal" type="ASG_1_BndCtr" />
      <DO name="TmMult" type="ASG_1_BndCtr" />
      <DO name="MinOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="MaxOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="OpDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="TypRsCrv" type="ENG_2_TypRsCrv" />
      <DO name="RsDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="DirMod" type="ENG_1_DirMod" />
      <DO name="DirEna" type="SPG_1_Z3AuxStr" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="VolBlk" type="ASG_2_DPFCStr" />
      <DO name="OvPBlkValA" type="ASG_2_DPFCStr" />
      <DO name="InvertMod" type="ING_1_MovPNum" />
      <DO name="RsMult" type="ASG_2_DPFCStr" />
      <DO name="StrMult" type="ASG_2_DPFCStr" />
      <DO name="CTmMult" type="ASG_2_DPFCStr" />
      <DO name="COpDlTmms" type="ING_1_MovPNum" />
      <DO name="ConsK" type="ASG_2_DPFCStr" />
      <DO name="ConsC" type="ASG_2_DPFCStr" />
      <DO name="ConsAlpha" type="ASG_2_DPFCStr" />
      <DO name="VolBlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="HaBlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="ZroACalEna" type="SPG_1_Z3AuxStr" />
      <DO name="BlkRecEna" type="SPG_1_Z3AuxStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
      <DO name="TrigMod" type="ING_1_MovPNum" />
      <DO name="CBWaitTmms" type="ING_1_MovPNum" />
      <DO name="AccDlTmms" type="ING_1_MovPNum" />
      <DO name="TVFailEna" type="SPG_1_Z3AuxStr" />
      <DO name="AlmEna" type="SPG_1_Z3AuxStr" />
      <DO name="OpDlTms" type="ASG_2_DPFCStr" />
      <DO name="Alm" type="SPS_5_Blk" />
      <DO name="PhUVVal" type="ASG_2_DPFCStr" />
      <DO name="PPUVVal" type="ASG_2_DPFCStr" />
      <DO name="OVVal3U0" type="ASG_2_DPFCStr" />
      <DO name="OVValU2" type="ASG_2_DPFCStr" />
      <DO name="PhUVEna" type="SPG_1_Z3AuxStr" />
      <DO name="PPUVEna" type="SPG_1_Z3AuxStr" />
      <DO name="Ena3U0" type="SPG_1_Z3AuxStr" />
      <DO name="EnaU2" type="SPG_1_Z3AuxStr" />
    </LNodeType>
    <LNodeType id="NRR_PTOF_ED2_V1.00_S_V1.00" lnClass="PTOF">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="Op" type="ACT_31_Op" transient="true" />
      <DO name="BlkV" type="SPS_5_Blk" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="StrVal" type="ASG_1_BndCtr" />
      <DO name="BlkVal" type="ASG_1_BndCtr" />
      <DO name="OpDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="RsDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
      <DO name="OpDlTms" type="ASG_2_DPFCStr" />
    </LNodeType>
    <LNodeType id="NRR_PTOV_ED2_V1.00_S_V1.00" lnClass="PTOV">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="Op" type="ACT_31_Op" transient="true" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="StrVal" type="ASG_1_BndCtr" />
      <DO name="TmMult" type="ASG_1_BndCtr" />
      <DO name="MinOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="MaxOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="OpDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="RsDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="OvVTypRsCrv" type="ING_1_MovPNum" />
      <DO name="InvertMod" type="ING_1_MovPNum" />
      <DO name="ConsK" type="ASG_2_DPFCStr" />
      <DO name="ConsC" type="ASG_2_DPFCStr" />
      <DO name="ConsAlpha" type="ASG_2_DPFCStr" />
      <DO name="RsVal" type="ASG_2_DPFCStr" />
      <DO name="OpMod" type="ING_1_MovPNum" />
      <DO name="MeaMod" type="ING_1_MovPNum" />
      <DO name="ZroVCalEna" type="SPG_1_Z3AuxStr" />
      <DO name="AlmEna" type="SPG_1_Z3AuxStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
      <DO name="PTBlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="Alm" type="SPS_5_Blk" />
    </LNodeType>
    <LNodeType id="NRR_PTRC_ED2_V1.00_S_V1.00" lnClass="PTRC">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Tr" type="ACT_31_Op" />
      <DO name="Op" type="ACT_31_Op" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="TrMod" type="ENG_1_TrMod" />
      <DO name="TrPlsTmms" type="ING_1_CtlDlTmms" />
      <DO name="TrStrp" type="SPC_2_FuncEna1" />
      <DO name="StrBFStrp" type="SPC_2_FuncEna1" />
      <DO name="BlkRecStrp" type="SPC_2_FuncEna1" />
      <DO name="ReclsTmms" type="ING_1_MovPNum" />
      <DO name="StrBF" type="ACT_1_AlmOp" />
      <DO name="BlkRecST" type="SPS_1_CommTest" />
      <DO name="TPTrMod" type="ING_1_MovPNum" />
      <DO name="TPTrModB" type="SPG_1_Z3AuxStr" />
      <DO name="Z2BlkRec" type="SPG_1_Z3AuxStr" />
      <DO name="MPFBlkRec" type="SPG_1_Z3AuxStr" />
      <DO name="TPFBlkRec" type="SPG_1_Z3AuxStr" />
      <DO name="Z3BlkRec" type="SPG_1_Z3AuxStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
      <DO name="AcsVTyp" type="ING_1_MovPNum" />
      <DO name="ReclsTms" type="ASG_2_DPFCStr" />
      <DO name="PhSFailTmms" type="ING_1_MovPNum" />
      <DO name="PhSFailEna" type="SPG_1_Z3AuxStr" />
      <DO name="PhSFailBlk" type="SPG_1_Z3AuxStr" />
    </LNodeType>
    <LNodeType id="NRR_PTTR_ED2_V1.00_S_V1.00" lnClass="PTTR">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="Op" type="ACT_31_Op" transient="true" />
      <DO name="AlmThm" type="SPS_5_Blk" />
      <DO name="Amp" type="MV_2_CtlV" />
      <DO name="TmpMax" type="ASG_1_BndCtr" />
      <DO name="StrVal" type="ASG_1_BndCtr" />
      <DO name="OpDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="MinOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="MaxOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="RsDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="ConsTms1" type="ING_1_CtlDlTmms" />
      <DO name="AlmVal" type="ASG_1_BndCtr" />
      <DO name="CConsTms" type="ING_1_MovPNum" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="TmpMin" type="ASG_2_DPFCStr" />
      <DO name="AlmDlTmms" type="ING_1_MovPNum" />
      <DO name="TmpInMod" type="ING_1_MovPNum" />
      <DO name="Coef" type="ASG_2_DPFCStr" />
      <DO name="CoefM" type="ASG_2_DPFCStr" />
      <DO name="AlmEna" type="SPG_1_Z3AuxStr" />
      <DO name="ConsTmm" type="ASG_2_DPFCStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
      <DO name="ConsCold" type="ASG_2_DPFCStr" />
      <DO name="TmpFact" type="ASG_2_DPFCStr" />
      <DO name="TrEna" type="SPG_1_Z3AuxStr" />
      <DO name="TmpPhsA" type="MV_2_ActSGST" />
      <DO name="TmpPhsB" type="MV_2_ActSGST" />
      <DO name="TmpPhsC" type="MV_2_ActSGST" />
      <DO name="ThmBlkStr" type="SPS_1_CommTest" />
    </LNodeType>
    <LNodeType id="NRR_PTUF_ED2_V1.00_S_V1.00" lnClass="PTUF">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="Op" type="ACT_31_Op" transient="true" />
      <DO name="BlkV" type="SPS_5_Blk" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="StrVal" type="ASG_1_BndCtr" />
      <DO name="BlkVal" type="ASG_1_BndCtr" />
      <DO name="OpDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="RsDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="RfBlkVal" type="ASG_2_DPFCStr" />
      <DO name="RfBlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
    </LNodeType>
    <LNodeType id="NRR_PTUV_ED2_V1.00_S_V1.00" lnClass="PTUV">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="Op" type="ACT_31_Op" transient="true" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="StrVal" type="ASG_1_BndCtr" />
      <DO name="TmMult" type="ASG_1_BndCtr" />
      <DO name="MinOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="MaxOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="OpDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="RsDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="RteUBlkVal" type="ASG_2_DPFCStr" />
      <DO name="RteUBlkEna" type="ASG_2_DPFCStr" />
      <DO name="UdVTypRsCrv" type="ING_1_MovPNum" />
      <DO name="OpMod" type="ING_1_MovPNum" />
      <DO name="InvertMod" type="ING_1_MovPNum" />
      <DO name="ConsK" type="ASG_2_DPFCStr" />
      <DO name="ConsC" type="ASG_2_DPFCStr" />
      <DO name="ConsAlpha" type="ASG_2_DPFCStr" />
      <DO name="RsVal" type="ASG_2_DPFCStr" />
      <DO name="MeaMod" type="ING_1_MovPNum" />
      <DO name="AlmEna" type="SPG_1_Z3AuxStr" />
      <DO name="RestoreVal" type="ASG_2_DPFCStr" />
      <DO name="RestTmms" type="ING_1_MovPNum" />
      <DO name="UdVOpEX" type="ACT_1_AlmOp" />
      <DO name="DUDTVal" type="ASG_2_DPFCStr" />
      <DO name="UVK1" type="ASG_2_DPFCStr" />
      <DO name="UVK2" type="ASG_2_DPFCStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
      <DO name="DetMod" type="ING_1_MovPNum" />
      <DO name="TVFBlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="Alm" type="SPS_5_Blk" />
    </LNodeType>
    <LNodeType id="NRR_PVPH_ED2_V1.00_S_V1.00" lnClass="PVPH">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="Op" type="ACT_31_Op" transient="true" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="StrVal" type="ASG_14_StrVal" />
      <DO name="OpDlTmms" type="ING_2_OpDlTmms" />
      <DO name="TypRsCrv" type="ENG_2_TypRsCrv" />
      <DO name="RsDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="TmMult" type="ASG_1_BndCtr" />
      <DO name="MinOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="MaxOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="VHzAlm" type="SPS_1_CommTest" transient="true" />
      <DO name="VHzAlmVal" type="ASG_2_DPFCStr" />
      <DO name="AlmDlTmms" type="ING_1_MovPNum" />
      <DO name="StrValZro" type="ASG_2_DPFCStr" />
      <DO name="StrValI" type="ASG_2_DPFCStr" />
      <DO name="OpDl1Tmms" type="ING_1_MovPNum" />
      <DO name="OpDlTmmsI" type="ING_1_MovPNum" />
      <DO name="StrValII" type="ASG_2_DPFCStr" />
      <DO name="OpDl2Tmms" type="ING_1_MovPNum" />
      <DO name="OpDlTmmsII" type="ING_1_MovPNum" />
      <DO name="StrValIII" type="ASG_2_DPFCStr" />
      <DO name="OpDl3Tmms" type="ING_1_MovPNum" />
      <DO name="OpDlTmmsIII" type="ING_1_MovPNum" />
      <DO name="StrValIV" type="ASG_2_DPFCStr" />
      <DO name="OpDl4Tmms" type="ING_1_MovPNum" />
      <DO name="OpDlTmmsIV" type="ING_1_MovPNum" />
      <DO name="StrValV" type="ASG_2_DPFCStr" />
      <DO name="OpDl5Tmms" type="ING_1_MovPNum" />
      <DO name="OpDlTmmsV" type="ING_1_MovPNum" />
      <DO name="StrValVI" type="ASG_2_DPFCStr" />
      <DO name="OpDl6Tmms" type="ING_1_MovPNum" />
      <DO name="OpDlTmmsVI" type="ING_1_MovPNum" />
      <DO name="StrValVII" type="ASG_2_DPFCStr" />
      <DO name="OpDl7Tmms" type="ING_1_MovPNum" />
      <DO name="OpDlTmmsVII" type="ING_1_MovPNum" />
      <DO name="StrValVIII" type="ASG_2_DPFCStr" />
      <DO name="OpDl8Tmms" type="ING_1_MovPNum" />
      <DO name="StrValIX" type="ASG_2_DPFCStr" />
      <DO name="OpDl9Tmms" type="ING_1_MovPNum" />
      <DO name="VHzTypRsCrv" type="ING_1_MovPNum" />
      <DO name="InverCTmms" type="ING_1_MovPNum" />
      <DO name="MeaMod" type="SPG_1_Z3AuxStr" />
      <DO name="AlmEna" type="SPG_1_Z3AuxStr" />
      <DO name="InvertMod" type="ING_1_MovPNum" />
      <DO name="ConsK" type="ASG_2_DPFCStr" />
      <DO name="ConsC" type="ASG_2_DPFCStr" />
      <DO name="ConsAlpha" type="ASG_2_DPFCStr" />
      <DO name="WarnEna" type="SPG_1_Z3AuxStr" />
      <DO name="TrEna" type="SPG_1_Z3AuxStr" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
      <DO name="UF" type="MV_2_ActSGST" />
      <DO name="RefVolset" type="ASG_2_DPFCStr" />
    </LNodeType>
    <LNodeType id="NRR_PVCE_ED2_V1.00_S_V1.00" lnClass="PVCE">
      <DO name="NamPlt" type="LPL_26_NamPlt" />
      <DO name="Beh" type="ENS_21_Beh" />
      <DO name="Health" type="ENS_11_Health" />
      <DO name="Mod" type="ENC_34_Mod" />
      <DO name="Str" type="ACD_39_Str" />
      <DO name="Op" type="ACT_32_Op" transient="true" />
      <DO name="StrVal" type="ASG_14_StrVal" />
      <DO name="OpDlTmms" type="ING_2_OpDlTmms" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="PhUVVal" type="ASG_2_DPFCStr" />
      <DO name="PPUVVal" type="ASG_2_DPFCStr" />
      <DO name="OVVal3U0" type="ASG_2_DPFCStr" />
      <DO name="OVValU2" type="ASG_2_DPFCStr" />
      <DO name="ROCTVFEna" type="SPG_1_Z3AuxStr" />
      <DO name="PhUVEna" type="SPG_1_Z3AuxStr" />
      <DO name="PPUVEna" type="SPG_1_Z3AuxStr" />
      <DO name="Ena3U0" type="SPG_1_Z3AuxStr" />
      <DO name="EnaU2" type="SPG_1_Z3AuxStr" />
      <DO name="BlkOthVEna" type="SPG_1_Z3AuxStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
    </LNodeType>
    <LNodeType id="NRR_RDIR_ED2_V1.00_S_V1.00" lnClass="RDIR">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Dir" type="ACD_38_Str" />
      <DO name="ChrAng" type="ASG_1_BndCtr" />
      <DO name="MinFwdAng" type="ASG_1_BndCtr" />
      <DO name="MinRvAng" type="ASG_1_BndCtr" />
      <DO name="MaxFwdAng" type="ASG_1_BndCtr" />
      <DO name="MaxRvAng" type="ASG_1_BndCtr" />
      <DO name="BlkValA" type="ASG_1_BndCtr" />
      <DO name="BlkValV" type="ASG_1_BndCtr" />
      <DO name="PolQty" type="ENG_1_PolQty" />
      <DO name="MinPPV" type="ASG_1_BndCtr" />
      <DO name="ROCChrAng" type="ASG_2_DPFCStr" />
      <DO name="NgOCChrAng" type="ASG_2_DPFCStr" />
      <DO name="Z0CVal" type="ASG_2_DPFCStr" />
      <DO name="Z2CVal" type="ASG_2_DPFCStr" />
      <DO name="ROCTVFEna" type="SPG_1_Z3AuxStr" />
      <DO name="DirModEna" type="SPG_1_Z3AuxStr" />
    </LNodeType>
    <LNodeType id="NRR_RDRE_ED2_V1.00_S_V1.00" lnClass="RDRE">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="InRef1" type="ORG_8_GrRef" />
      <DO name="BlkRef1" type="ORG_8_GrRef" />
      <DO name="RcdMade" type="SPS_5_Blk" />
      <DO name="FltNum" type="INS_3_LastStNum" />
      <DO name="GriFltNum" type="INS_3_LastStNum" />
      <DO name="RcdStr" type="SPS_5_Blk" />
      <DO name="MemUsed" type="INS_3_LastStNum" />
      <DO name="RcdTrg" type="SPC_3_CmdBlk" />
      <DO name="MemRs" type="SPC_3_CmdBlk" transient="true" />
      <DO name="MemClr" type="SPC_3_CmdBlk" transient="true" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="TrgMod" type="ENG_1_TrgMod" />
      <DO name="LevMod" type="ENG_1_LevMod" />
      <DO name="PreTmms" type="ING_1_CtlDlTmms" />
      <DO name="PstTmms" type="ING_1_CtlDlTmms" />
      <DO name="MemFull" type="ING_1_CtlDlTmms" />
      <DO name="MaxNumRcd" type="ING_1_CtlDlTmms" />
      <DO name="ReTrgMod" type="SPG_1_LDC" />
      <DO name="PerTrgTms" type="ING_1_CtlDlTmms" />
      <DO name="ExclTmms" type="ING_1_CtlDlTmms" />
      <DO name="RcdMod" type="ENG_1_RcdMod" />
      <DO name="StoRte" type="ING_1_CtlDlTmms" />
      <DO name="NofUpdate" type="INS_1_NofUpdate" />
      <DO name="MaxFltValA" type="MV_2_ActSGST" />
      <DO name="FltI0ValA" type="MV_2_ActSGST" />
      <DO name="SelctEnd" type="INS_1_NofUpdate" />
      <DO name="FltBay" type="INS_1_NofUpdate" />
      <DO name="FltPhase" type="INS_1_NofUpdate" />
      <DO name="FltDist" type="MV_2_ActSGST" />
      <DO name="TripPhase" type="INS_1_NofUpdate" />
      <DO name="TripTime" type="INS_1_NofUpdate" />
      <DO name="OpenTime" type="INS_1_NofUpdate" />
      <DO name="FaultI" type="MV_2_ActSGST" />
      <DO name="FaultV" type="MV_2_ActSGST" />
      <DO name="RclsTime" type="INS_1_NofUpdate" />
      <DO name="ReFltPhase" type="INS_1_NofUpdate" />
      <DO name="ReFltDist" type="MV_2_ActSGST" />
      <DO name="ReTrPhase" type="INS_1_NofUpdate" />
      <DO name="ReTrTime" type="INS_1_NofUpdate" />
      <DO name="ReOpenTime" type="INS_1_NofUpdate" />
      <DO name="ReFaultI" type="MV_2_ActSGST" />
      <DO name="ReFaultV" type="MV_2_ActSGST" />
    </LNodeType>
    <LNodeType id="NRR_RFLO_ED2_V1.00_S_V1.00" lnClass="RFLO">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="FltLoop" type="ENS_2_FltLoop" />
      <DO name="FltZ" type="CMV_1_Imp" />
      <DO name="FltDiskm" type="MV_2_CtlV" />
      <DO name="MaxFltA" type="MV_2_ActSGST" />
      <DO name="MaxFltI0A" type="MV_2_ActSGST" />
      <DO name="MaxFltDifA" type="MV_2_ActSGST" />
      <DO name="FltValV" type="MV_2_ActSGST" />
      <DO name="FltImbValV" type="MV_2_ActSGST" />
      <DO name="FltImbValA" type="MV_2_ActSGST" />
      <DO name="FltAPhA" type="MV_2_ActSGST" />
      <DO name="FltAPhB" type="MV_2_ActSGST" />
      <DO name="FltAPhC" type="MV_2_ActSGST" />
      <DO name="FltVPhA" type="MV_2_ActSGST" />
      <DO name="FltVPhB" type="MV_2_ActSGST" />
      <DO name="FltVPhC" type="MV_2_ActSGST" />
      <DO name="FltValV0" type="MV_2_ActSGST" />
      <DO name="StrA" type="MV_2_ActSGST" />
      <DO name="FltLinLenKm" type="ASG_2_DPFCStr" />
      <DO name="PsR" type="ASG_2_DPFCStr" />
      <DO name="PsX" type="ASG_2_DPFCStr" />
      <DO name="ZroR" type="ASG_2_DPFCStr" />
      <DO name="ZroX" type="ASG_2_DPFCStr" />
      <DO name="Rm0" type="ASG_2_DPFCStr" />
      <DO name="Xm0" type="ASG_2_DPFCStr" />
      <DO name="PsC" type="ASG_2_DPFCStr" />
      <DO name="FltDisPct" type="MV_2_ActSGST" />
    </LNodeType>
    <LNodeType id="NRR_RFLO_ED2_V1.00_S_MIX_V1.00" lnClass="RFLO">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="FltLoop" type="ENS_2_FltLoop" />
      <DO name="FltZ" type="CMV_1_Imp" />
      <DO name="FltDiskm" type="MV_2_CtlV" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="TotW1" type="MV_2_ActSGST" />
      <DO name="TotW2" type="MV_2_ActSGST" />
      <DO name="TotW3" type="MV_2_ActSGST" />
      <DO name="Vol1" type="MV_2_ActSGST" />
      <DO name="Vol2" type="MV_2_ActSGST" />
      <DO name="Vol3" type="MV_2_ActSGST" />
      <DO name="Amp1" type="MV_2_ActSGST" />
      <DO name="Amp2" type="MV_2_ActSGST" />
      <DO name="Amp3" type="MV_2_ActSGST" />
      <DO name="Hz1" type="MV_2_ActSGST" />
      <DO name="Hz2" type="MV_2_ActSGST" />
    </LNodeType>
    <LNodeType id="NRR_RSYN_ED2_V1.00_S_V1.00" lnClass="RSYN">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Rel" type="SPS_5_Blk" />
      <DO name="VInd" type="SPS_5_Blk" />
      <DO name="AngInd" type="SPS_5_Blk" />
      <DO name="HzInd" type="SPS_5_Blk" />
      <DO name="DifVClc" type="MV_2_CtlV" />
      <DO name="DifHzClc" type="MV_2_CtlV" />
      <DO name="DifAngClc" type="MV_2_CtlV" />
      <DO name="SynPrg" type="SPC_3_CmdBlk" />
      <DO name="DifV" type="ASG_1_BndCtr" />
      <DO name="DifHz" type="ASG_1_BndCtr" />
      <DO name="DifAng" type="ASG_1_BndCtr" />
      <DO name="LivDeaMod" type="ENG_1_LivDeaMod" />
      <DO name="DeaLinVal" type="ASG_1_BndCtr" />
      <DO name="LivLinVal" type="ASG_1_BndCtr" />
      <DO name="DeaBusVal" type="ASG_1_BndCtr" />
      <DO name="LivBusVal" type="ASG_1_BndCtr" />
      <DO name="TotTmms" type="ING_1_CtlDlTmms" />
      <DO name="RSynPrg" type="SPS_1_CommTest" />
      <DO name="PlsTmms" type="ING_1_MovPNum" />
      <DO name="BkrTmms" type="ING_1_MovPNum" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="ChkDeaPct" type="ING_1_MovPNum" />
      <DO name="ChkLivPct" type="ING_1_MovPNum" />
      <DO name="SynRsTmms" type="ING_1_MovPNum" />
      <DO name="RteHz" type="ASG_2_DPFCStr" />
      <DO name="TVFBlkDea" type="SPG_1_Z3AuxStr" />
      <DO name="TVFBlkSyn" type="SPG_1_Z3AuxStr" />
      <DO name="PhEna" type="SPG_1_Z3AuxStr" />
      <DO name="RSynAngCor" type="ASG_2_DPFCStr" />
      <DO name="VolCor" type="ASG_2_DPFCStr" />
      <DO name="LnDeaEna" type="SPG_1_Z3AuxStr" />
      <DO name="BsDeaEna" type="SPG_1_Z3AuxStr" />
      <DO name="LnBsDeaEna" type="SPG_1_Z3AuxStr" />
      <DO name="OpCmd" type="ING_1_MovPNum" />
      <DO name="SynVTyp" type="ING_1_MovPNum" />
      <DO name="ChkVTmms" type="ING_1_MovPNum" />
      <DO name="SynDlTmms" type="ING_1_MovPNum" />
      <DO name="RteHzClc1" type="CMV_1_RteHzClc1" />
      <DO name="RteHzClc2" type="MV_2_ActSGST" />
      <DO name="Lin1VoltPh" type="ING_1_MovPNum" />
      <DO name="Bus1VoltPh" type="ING_1_MovPNum" />
      <DO name="Lin2VoltPh" type="ING_1_MovPNum" />
      <DO name="Bus2VoltPh" type="ING_1_MovPNum" />
      <DO name="CfgMod" type="ING_1_MovPNum" />
      <DO name="SynComFact" type="ASG_2_DPFCStr" />
      <DO name="DfHzChkEna" type="SPG_1_Z3AuxStr" />
      <DO name="FixDifAng" type="ASG_2_DPFCStr" />
      <DO name="RecChkSyn" type="SPG_1_Z3AuxStr" />
      <DO name="RecChkDea" type="SPG_1_Z3AuxStr" />
      <DO name="VBlk" type="ASG_2_DPFCStr" />
      <DO name="LivDeaModE" type="ING_1_MovPNum" />
      <DO name="TVFBlkSyDe" type="SPG_1_Z3AuxStr" />
    </LNodeType>
    <LNodeType id="NRR_TCTR_ED2_V1.00_S_V1.00" lnClass="TCTR">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="OpTmh" type="INS_3_LastStNum" />
      <DO name="AmpSv" type="SAV_9_AmpSv" />
      <DO name="ARtg" type="ASG_5_ARtg" />
      <DO name="HzRtg" type="ASG_5_ARtg" />
      <DO name="AngCor" type="ASG_1_BndCtr" />
      <DO name="ARtgSnd" type="ASG_1_ARtgSnd" />
      <DO name="AmpChB" type="SAV_2_DelayTRtg" />
      <DO name="ECVTDelay" type="ASG_2_DPFCStr" />
      <DO name="CTPAB" type="SPG_1_Z3AuxStr" />
      <DO name="CTPBC" type="SPG_1_Z3AuxStr" />
      <DO name="CTPCA" type="SPG_1_Z3AuxStr" />
      <DO name="CTMod" type="SPG_1_Z3AuxStr" />
      <DO name="ZroACalEna" type="SPG_1_Z3AuxStr" />
      <DO name="NegPol" type="SPG_1_Z3AuxStr" />
    </LNodeType>
    <LNodeType id="NRR_TVTR_ED2_V1.00_S_V1.00" lnClass="TVTR">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="OpTmh" type="INS_3_LastStNum" />
      <DO name="FuFail" type="SPS_5_Blk" />
      <DO name="VolSv" type="SAV_9_AmpSv" />
      <DO name="VRtg" type="ASG_5_ARtg" />
      <DO name="HzRtg" type="ASG_5_ARtg" />
      <DO name="AngCor" type="ASG_1_BndCtr" />
      <DO name="VRtgSnd" type="ASG_1_ARtgSnd" />
      <DO name="LinTVMod" type="SPG_1_Z3AuxStr" />
      <DO name="VolChB" type="SAV_2_DelayTRtg" />
      <DO name="ZroVCalEna" type="SPG_1_Z3AuxStr" />
      <DO name="LinPTMod" type="SPG_1_Z3AuxStr" />
    </LNodeType>
    <LNodeType id="NRR_XCBR_ED2_V1.00_S_V1.00" lnClass="XCBR">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="OpCnt" type="INS_3_LastStNum" />
      <DO name="CBOpCap" type="ENS_7_CBOpCap" />
      <DO name="POWCap" type="ENS_1_POWCap" />
      <DO name="MaxOpCap" type="INS_3_LastStNum" />
      <DO name="Dsc" type="SPS_5_Blk" />
      <DO name="SumSwARs" type="BCR_3_SumSwARs" />
      <DO name="LocSta" type="SPC_3_CmdBlk" />
      <DO name="Pos" type="DPC_34_Pos" />
      <DO name="BlkOpn" type="SPC_3_CmdBlk" />
      <DO name="BlkCls" type="SPC_3_CmdBlk" />
      <DO name="ChaMotEna" type="SPC_3_CmdBlk" />
      <DO name="CBTmms" type="ING_1_CBTmms" />
    </LNodeType>
    <LNodeType id="NRR_XSWI_ED2_V1.00_S_V1.00" lnClass="XSWI">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="LocKey" type="SPS_5_Blk" />
      <DO name="Loc" type="SPS_5_Blk" />
      <DO name="OpCnt" type="INS_3_LastStNum" />
      <DO name="SwTyp" type="ENS_8_SwTyp" />
      <DO name="SwOpCap" type="ENS_4_SwOpCap" />
      <DO name="MaxOpCap" type="INS_3_LastStNum" />
      <DO name="Dsc" type="SPS_5_Blk" />
      <DO name="LocSta" type="SPC_3_CmdBlk" />
      <DO name="Pos" type="DPC_34_Pos" />
      <DO name="BlkOpn" type="SPC_3_CmdBlk" />
      <DO name="BlkCls" type="SPC_3_CmdBlk" />
      <DO name="ChaMotEna" type="SPC_3_CmdBlk" />
    </LNodeType>
    <LNodeType id="NRR_YPTR_ED2_V1.00_S_V1.00" lnClass="YPTR">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="HiVRtg" type="ASG_5_ARtg" />
      <DO name="LoVRtg" type="ASG_5_ARtg" />
      <DO name="PwrRtg" type="ASG_5_ARtg" />
      <DO name="MdVRtg" type="ASG_1_ARtgSnd" />
      <DO name="LoVPwrRtg" type="ASG_1_ARtgSnd" />
      <DO name="HiVTmode" type="ING_1_TimeZone" />
      <DO name="MdVTmode" type="ING_1_TimeZone" />
      <DO name="LoVTmode" type="ING_1_TimeZone" />
    </LNodeType>
    <LNodeType id="NRR_RBRF_ED2_V1.00_S_V1.00" lnClass="RBRF">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="OpEx" type="ACT_31_Op" transient="true" />
      <DO name="OpIn" type="ACT_31_Op" transient="true" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="FailMod" type="ENG_1_FailMod" />
      <DO name="FailTmms" type="ING_1_CtlDlTmms" />
      <DO name="SPlTrTmms" type="ING_1_CtlDlTmms" />
      <DO name="TPTrTmms" type="ING_1_CtlDlTmms" />
      <DO name="DetValA" type="ASG_1_BndCtr" />
      <DO name="ReTrMod" type="ENG_1_ReTrMod" />
      <DO name="OpTie" type="ACT_1_AlmOp" />
      <DO name="ReTrA" type="SPS_1_CommTest" />
      <DO name="ReTrB" type="SPS_1_CommTest" />
      <DO name="ReTrC" type="SPS_1_CommTest" />
      <DO name="ReTrTP" type="SPS_1_CommTest" />
      <DO name="ReTrTmms" type="ING_1_MovPNum" />
      <DO name="Fail1Tmms" type="ING_1_MovPNum" />
      <DO name="UVBlkVal" type="ASG_2_DPFCStr" />
      <DO name="V0BlkVal" type="ASG_2_DPFCStr" />
      <DO name="V2BlkVal" type="ASG_2_DPFCStr" />
      <DO name="StrValA" type="ASG_2_DPFCStr" />
      <DO name="StrVal3I0" type="ASG_2_DPFCStr" />
      <DO name="StrValI2" type="ASG_2_DPFCStr" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="ReTrEna" type="SPG_1_Z3AuxStr" />
      <DO name="IHOCEna" type="SPG_1_Z3AuxStr" />
      <DO name="I0BlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="I2BlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="SPlTrI0Ena" type="SPG_1_Z3AuxStr" />
      <DO name="BF1BF2Ena" type="SPG_1_Z3AuxStr" />
      <DO name="DPFCEna" type="SPG_1_Z3AuxStr" />
      <DO name="TrPosEna" type="SPG_1_Z3AuxStr" />
      <DO name="PDPPosEna" type="SPG_1_Z3AuxStr" />
      <DO name="CBClsEna" type="SPG_1_Z3AuxStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
      <DO name="Fail2Tmms" type="ING_1_MovPNum" />
      <DO name="BF1Ena" type="SPG_1_Z3AuxStr" />
      <DO name="BF2Ena" type="SPG_1_Z3AuxStr" />
      <DO name="BIAlm" type="SPS_1_CommTest" />
      <DO name="BIAlmEna" type="SPG_1_Z3AuxStr" />
      <DO name="I0Ena" type="SPG_1_Z3AuxStr" />
      <DO name="I2Ena" type="SPG_1_Z3AuxStr" />
      <DO name="FDBfpEna" type="SPG_1_Z3AuxStr" />
      <DO name="VolEna" type="SPG_1_Z3AuxStr" />
    </LNodeType>
    <LNodeType id="NRR_PDIF_ED2_V1.00_S_V1.00_05400" lnClass="PDIF">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="Str" type="ACD_38_Str" />
      <DO name="Op" type="ACT_31_Op" transient="true" />
      <DO name="DifAClc" type="WYE_1_PNV" />
      <DO name="RstA" type="WYE_1_PNV" />
      <DO name="OpCntRs" type="INC_6_OpCntRs" />
      <DO name="LinCapac" type="ASG_1_BndCtr" />
      <DO name="MinOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="MaxOpTmms" type="ING_1_CtlDlTmms" />
      <DO name="RstMod" type="ENG_1_RstMod" />
      <DO name="RsDlTmms" type="ING_1_CtlDlTmms" />
      <DO name="LinCapac0" type="ASG_2_DPFCStr" />
      <DO name="LocShRX" type="ASG_2_DPFCStr" />
      <DO name="LocNRX" type="ASG_2_DPFCStr" />
      <DO name="CTFact" type="ASG_2_DPFCStr" />
      <DO name="StrValSG" type="ASG_2_DPFCStr" />
      <DO name="CTBrkVal" type="ASG_2_DPFCStr" />
      <DO name="Ha2RstFact" type="ASG_2_DPFCStr" />
      <DO name="Enable" type="SPG_1_Z3AuxStr" />
      <DO name="CTBlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="RemShRX" type="ASG_2_DPFCStr" />
      <DO name="RemNRX" type="ASG_2_DPFCStr" />
      <DO name="CTWrnSet" type="ASG_2_DPFCStr" />
      <DO name="CTBlkSet" type="ASG_2_DPFCStr" />
      <DO name="Ha2RstMod" type="SPG_1_Z3AuxStr" />
      <DO name="DifStrVal" type="ASG_2_DPFCStr" />
      <DO name="AlmOp" type="ACT_1_AlmOp" transient="true" />
      <DO name="InfVal" type="ASG_2_DPFCStr" />
      <DO name="PctRstFact" type="ASG_2_DPFCStr" />
      <DO name="Inf2Val" type="ASG_2_DPFCStr" />
      <DO name="DifOpDlTmms" type="ING_1_MovPNum" />
      <DO name="IeSet" type="ASG_2_DPFCStr" />
      <DO name="HiOpVal" type="ASG_2_DPFCStr" />
      <DO name="Blkfact1" type="ASG_2_DPFCStr" />
      <DO name="Knee1" type="ASG_2_DPFCStr" />
      <DO name="Blkfact2" type="ASG_2_DPFCStr" />
      <DO name="Knee2" type="ASG_2_DPFCStr" />
      <DO name="Blkfact3" type="ASG_2_DPFCStr" />
      <DO name="DPFCFact" type="ASG_2_DPFCStr" />
      <DO name="Pct1Fact" type="ASG_2_DPFCStr" />
      <DO name="Pct2Fact" type="ASG_2_DPFCStr" />
      <DO name="ZroSetFact" type="ASG_2_DPFCStr" />
      <DO name="ZroPhSFact" type="ASG_2_DPFCStr" />
      <DO name="RstVal" type="ASG_2_DPFCStr" />
      <DO name="DPFCStrVal" type="ASG_2_DPFCStr" />
      <DO name="I0strVal" type="ASG_2_DPFCStr" />
      <DO name="I2strVal" type="ASG_2_DPFCStr" />
      <DO name="IpstrVal" type="ASG_2_DPFCStr" />
      <DO name="DifAlmVal" type="ASG_2_DPFCStr" />
      <DO name="Ha3RstFact" type="ASG_2_DPFCStr" />
      <DO name="Ha5RstFact" type="ASG_2_DPFCStr" />
      <DO name="Pcnt1Ena" type="SPG_1_Z3AuxStr" />
      <DO name="Pcnt2Ena" type="SPG_1_Z3AuxStr" />
      <DO name="EnableDPFC" type="SPG_1_Z3AuxStr" />
      <DO name="EnableInst" type="SPG_1_Z3AuxStr" />
      <DO name="EnableZro" type="SPG_1_Z3AuxStr" />
      <DO name="CTAntSaEna" type="SPG_1_Z3AuxStr" />
      <DO name="IdtStrEna" type="SPG_1_Z3AuxStr" />
      <DO name="I0StrEna" type="SPG_1_Z3AuxStr" />
      <DO name="I2StrEna" type="SPG_1_Z3AuxStr" />
      <DO name="IpStrEna" type="SPG_1_Z3AuxStr" />
      <DO name="VolStrEna" type="SPG_1_Z3AuxStr" />
      <DO name="Ha3RstMod" type="SPG_1_Z3AuxStr" />
      <DO name="Ha5RstMod" type="SPG_1_Z3AuxStr" />
      <DO name="EnableTest" type="SPG_1_Z3AuxStr" />
      <DO name="CTMod" type="ING_1_TimeZone" />
      <DO name="CTNum" type="ING_1_MovPNum" />
      <DO name="Sd1ZroEna" type="SPG_1_GooseEna" />
      <DO name="Sd2ZroEna" type="SPG_1_GooseEna" />
      <DO name="Sd3ZroEna" type="SPG_1_GooseEna" />
      <DO name="Sd4ZroEna" type="SPG_1_Z3AuxStr" />
      <DO name="Sd5ZroEna" type="SPG_1_Z3AuxStr" />
      <DO name="Sd6ZroEna" type="SPG_1_Z3AuxStr" />
      <DO name="Ha5BlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="InstEna" type="SPG_1_Z3AuxStr" />
      <DO name="OUTMATR" type="ING_1_MovPNum" />
      <DO name="Slope1Val" type="ASG_2_DPFCStr" />
      <DO name="Slope2Val" type="ASG_2_DPFCStr" />
      <DO name="Slope3Val" type="ASG_2_DPFCStr" />
      <DO name="Slope4Val" type="ASG_2_DPFCStr" />
      <DO name="UVBlkVal" type="ASG_2_DPFCStr" />
      <DO name="V0BlkVal" type="ASG_2_DPFCStr" />
      <DO name="V2BlkVal" type="ASG_2_DPFCStr" />
      <DO name="Ha3Ha5Fact" type="ASG_2_DPFCStr" />
      <DO name="Ha3Ha5Ena" type="SPG_1_Z3AuxStr" />
      <DO name="InrhBlkMod" type="SPG_1_Z3AuxStr" />
      <DO name="InrhIdMod" type="ING_1_MovPNum" />
      <DO name="ClkNum" type="ING_1_TimeZone" />
      <DO name="ExI0BlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="CCCEna" type="SPG_1_Z3AuxStr" />
      <DO name="BrkDifEna" type="SPG_1_Z3AuxStr" />
      <DO name="BrkDidEna" type="SPG_1_Z3AuxStr" />
      <DO name="Dif0BlkRec" type="SPG_1_Z3AuxStr" />
      <DO name="Bk2PDIFEna" type="SPG_1_Z3AuxStr" />
      <DO name="Bi1PDIFEna" type="SPG_1_Z3AuxStr" />
      <DO name="Bi2PDIFEna" type="SPG_1_Z3AuxStr" />
      <DO name="AlmValA" type="ASG_2_DPFCStr" />
      <DO name="PhSegEna" type="SPG_1_Z3AuxStr" />
      <DO name="TPEna" type="SPG_1_Z3AuxStr" />
      <DO name="DiffLocEna" type="SPG_1_Z3AuxStr" />
      <DO name="DifAAlmEna" type="SPG_1_Z3AuxStr" />
      <DO name="EICBlkTyp" type="ING_1_MovPNum" />
      <DO name="DPFCStr" type="ASG_2_DPFCStr" />
      <DO name="LinTVMod" type="SPG_1_Z3AuxStr" />
      <DO name="Op1DPFC" type="ACT_1_AlmOp" transient="true" />
      <DO name="Op2DPFC" type="ACT_1_AlmOp" transient="true" />
      <DO name="Op1Biased" type="ACT_1_AlmOp" transient="true" />
      <DO name="Op2Biased" type="ACT_1_AlmOp" transient="true" />
      <DO name="OpNeut" type="ACT_1_AlmOp" transient="true" />
      <DO name="OpIntrp" type="ACT_1_AlmOp" transient="true" />
      <DO name="CompAlm" type="SPS_1_CommTest" />
      <DO name="OvDifAlm" type="SPS_1_CommTest" />
      <DO name="CTbrkAlm" type="SPS_1_CommTest" />
      <DO name="DifAlmSet" type="ASG_2_DPFCStr" />
      <DO name="CTRtnTyp" type="SPG_1_Z3AuxStr" />
      <DO name="DirBlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="ROAAng" type="ASG_2_DPFCStr" />
      <DO name="AlmInstCts" type="SPS_1_CommTest" />
      <DO name="CTSBlkMod" type="ING_1_MovPNum" />
      <DO name="CTSIntlnkMod" type="ING_1_MovPNum" />
      <DO name="DSBadMod" type="ING_1_MovPNum" />
      <DO name="DSIntMod" type="ING_1_MovPNum" />
      <DO name="DSMemEna" type="SPG_1_Z3AuxStr" />
      <DO name="DSBlkEna" type="SPG_1_Z3AuxStr" />
      <DO name="VoltgEna" type="SPG_1_Z3AuxStr" />
    </LNodeType>
    <LNodeType id="NRR_TCTR_ED2_V1.00_S_V1.00_14B6" lnClass="TCTR">
      <DO name="NamPlt" type="LPL_25_NamPlt" />
      <DO name="Beh" type="ENS_20_Beh" />
      <DO name="Health" type="ENS_10_Health" />
      <DO name="Blk" type="SPS_5_Blk" />
      <DO name="Mod" type="ENC_33_Mod" />
      <DO name="CmdBlk" type="SPC_3_CmdBlk" />
      <DO name="EEName" type="DPL_10_PhyNam" />
      <DO name="EEHealth" type="ENS_2_EEHealth" />
      <DO name="OpTmh" type="INS_3_LastStNum" />
      <DO name="AmpSv" type="SAV_9_AmpSv" />
      <DO name="ARtg" type="ASG_5_ARtg" />
      <DO name="HzRtg" type="ASG_5_ARtg" />
      <DO name="AngCor" type="ASG_1_BndCtr" />
      <DO name="ARtgSnd" type="ASG_1_ARtgSnd" />
      <DO name="AmpChB" type="SAV_2_DelayTRtg" />
      <DO name="ECVTDelay" type="ASG_2_DPFCStr" />
      <DO name="CTPAB" type="SPG_1_Z3AuxStr" />
      <DO name="CTPBC" type="SPG_1_Z3AuxStr" />
      <DO name="CTPCA" type="SPG_1_Z3AuxStr" />
      <DO name="CTMod" type="SPG_1_Z3AuxStr" />
      <DO name="ZroACalEna" type="SPG_1_Z3AuxStr" />
      <DO name="NegPol" type="SPG_1_GooseEna" />
    </LNodeType>
    <LNodeType id="LLN010" lnClass="LLN0">
      <DO name="Mod" type="ENC_35_Mod" />
      <DO name="Beh" type="ENS_22_Beh" />
      <DO name="Health" type="ENS_12_Health" />
      <DO name="NamPlt" type="LPL_11_NamPlt" />
      <DO name="Loc" type="SPS_2_Proxy" />
      <DO name="Diag" type="SPC_1_Diag" />
      <DO name="LEDRs" type="SPC_6_LEDRs" />
    </LNodeType>
    <LNodeType id="LPHD12" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_EEName" />
      <DO name="Proxy" type="SPS_2_Proxy" />
      <DO name="PhyHealth" type="ENS_12_Health" />
    </LNodeType>
    <LNodeType id="GGIO38" lnClass="GGIO">
      <DO name="Beh" type="ENS_22_Beh" />
      <DO name="Ind1" type="SPS_2_Proxy" />
      <DO name="Ind10" type="SPS_2_Proxy" />
      <DO name="Ind11" type="SPS_2_Proxy" />
      <DO name="Ind12" type="SPS_2_Proxy" />
      <DO name="Ind13" type="SPS_2_Proxy" />
      <DO name="Ind14" type="SPS_2_Proxy" />
      <DO name="Ind15" type="SPS_2_Proxy" />
      <DO name="Ind16" type="SPS_2_Proxy" />
      <DO name="Ind2" type="SPS_2_Proxy" />
      <DO name="Ind3" type="SPS_2_Proxy" />
      <DO name="Ind4" type="SPS_2_Proxy" />
      <DO name="Ind5" type="SPS_2_Proxy" />
      <DO name="Ind6" type="SPS_2_Proxy" />
      <DO name="Ind7" type="SPS_2_Proxy" />
      <DO name="Ind8" type="SPS_2_Proxy" />
      <DO name="Ind9" type="SPS_2_Proxy" />
    </LNodeType>
    <LNodeType id="TCTR_0" lnClass="TCTR">
      <DO name="Beh" type="ENS_22_Beh" />
      <DO name="AmpSv" type="SAV_10_AmpSv" />
      <DO name="ARtg" type="ASG_6_ARtg" />
      <DO name="HzRtg" type="ASG_2_HzRtg" />
    </LNodeType>
    <LNodeType id="TCTR_1" lnClass="TCTR">
      <DO name="Beh" type="ENS_22_Beh" />
      <DO name="AmpSv" type="SAV_10_AmpSv" />
    </LNodeType>
    <LNodeType id="TVTR_0" lnClass="TVTR">
      <DO name="Beh" type="ENS_22_Beh" />
      <DO name="VRtg" type="ASG_2_VRtg" />
      <DO name="HzRtg" type="ASG_6_ARtg" />
      <DO name="VolSv" type="SAV_5_VolSv" />
    </LNodeType>
    <LNodeType id="LLN011" lnClass="LLN0">
      <DO name="Mod" type="ENC_20_Mod" />
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NamPlt" type="LPL_18_NamPlt" />
      <DO name="GrRef" type="ORG_4_GrRef" />
    </LNodeType>
    <LNodeType id="LPHD13" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_7_PhyNam" />
      <DO name="PhyHealth" type="ENS_8_Health" />
      <DO name="Proxy" type="SPS_7_Proxy" />
    </LNodeType>
    <LNodeType id="LPHD14" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_7_PhyNam" />
      <DO name="PhyHealth" type="ENS_8_Health" />
      <DO name="Proxy" type="SPS_7_Proxy" />
      <DO name="Sim" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="LGOS6" lnClass="LGOS">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NdsCom" type="SPS_1_NdsCom" />
      <DO name="St" type="SPS_1_NdsCom" />
      <DO name="SimSt" type="SPS_1_NdsCom" />
      <DO name="LastStNum" type="INS_2_LastStNum" />
      <DO name="LastSqNum" type="INS_1_LastSqNum" />
      <DO name="LastTal" type="INS_1_LastSqNum" />
      <DO name="ConfRevNum" type="INS_2_LastStNum" />
      <DO name="RxConfRevNum" type="INS_2_LastStNum" />
      <DO name="ErrSt" type="ENS_1_ErrSt" />
      <DO name="OosCnt" type="INS_1_LastSqNum" />
      <DO name="TalCnt" type="INS_1_LastSqNum" />
      <DO name="DecErrCnt" type="INS_1_LastSqNum" />
      <DO name="BufOvflCnt" type="INS_1_LastSqNum" />
      <DO name="MsgLosCnt" type="INS_1_LastSqNum" />
      <DO name="MaxMsgLos" type="INS_1_LastSqNum" />
      <DO name="TotDwnTm" type="MV_5_TotDwnTm" />
      <DO name="MaxDwnTm" type="MV_3_TotDwnTm" />
      <DO name="RsStat" type="SPC_15_Sim" />
      <DO name="GoCBRef" type="ORG_4_GrRef" />
      <DO name="DatSet" type="ORG_3_DatSet" />
      <DO name="GoID" type="VSG_2_GoID" />
      <DO name="Addr" type="VSG_2_GoID" />
      <DO name="VlanID" type="ING_2_VlanID" />
      <DO name="VlanPri" type="ING_2_VlanID" />
      <DO name="AppID" type="ING_2_VlanID" />
    </LNodeType>
    <LNodeType id="LSVS3" lnClass="LSVS">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="NdsCom" type="SPS_2_NdsCom" />
      <DO name="St" type="SPS_2_NdsCom" />
      <DO name="SimSt" type="SPS_2_NdsCom" />
      <DO name="ConfRevNum" type="INS_1_ConfRevNum" />
      <DO name="RxConfRevNum" type="INS_1_ConfRevNum" />
      <DO name="SmpSynch" type="INS_1_SmpSynch" />
      <DO name="ErrSt" type="ENS_2_ErrSt" />
      <DO name="NetwDly" type="MV_2_NetwDly" />
      <DO name="OosCnt" type="INS_1_SmpSynch" />
      <DO name="DscdCnt" type="INS_1_SmpSynch" />
      <DO name="IntpCnt" type="INS_1_SmpSynch" />
      <DO name="TotDwnTm" type="MV_6_TotDwnTm" />
      <DO name="MaxDwnTm" type="MV_2_TotDwnTm" />
      <DO name="RsStat" type="SPC_15_Sim" />
      <DO name="SvCBRef" type="ORG_2_SvCBRef" />
      <DO name="DatSet" type="ORG_4_DatSet" />
      <DO name="SvID" type="VSG_2_GoID" />
      <DO name="Addr" type="VSG_2_GoID" />
      <DO name="VlanID" type="ING_2_VlanID" />
      <DO name="VlanPri" type="ING_2_VlanID" />
      <DO name="AppID" type="ING_2_VlanID" />
    </LNodeType>
    <LNodeType id="XCBR7" lnClass="XCBR">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Loc" type="SPS_7_Proxy" />
      <DO name="OpCnt" type="INS_6_OpCnt" />
      <DO name="Pos" type="DPC_22_Pos" />
      <DO name="BlkOpn" type="SPC_10_BlkOpn" />
      <DO name="BlkCls" type="SPC_10_BlkOpn" />
      <DO name="CBOpCap" type="ENS_8_CBOpCap" />
    </LNodeType>
    <LNodeType id="CSWI8" lnClass="CSWI">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Pos" type="DPC_35_Pos" />
      <DO name="OpOpn" type="ACT_7_Op" />
      <DO name="OpCls" type="ACT_7_Op" />
    </LNodeType>
    <LNodeType id="RDRE6" lnClass="RDRE">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="RcdMade" type="SPS_7_Proxy" />
      <DO name="FltNum" type="INS_6_OpCnt" />
    </LNodeType>
    <LNodeType id="MMXN4" lnClass="MMXN">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Amp01" type="MV_2_Amp01" />
      <DO name="Amp02" type="MV_1_Amp01" />
      <DO name="Amp03" type="MV_1_Amp01" />
      <DO name="Amp04" type="MV_1_Amp01" />
      <DO name="Amp05" type="MV_1_Amp01" />
      <DO name="Amp06" type="MV_1_Amp01" />
      <DO name="Amp07" type="MV_1_Amp01" />
      <DO name="Amp08" type="MV_1_Amp01" />
      <DO name="Amp09" type="MV_1_Amp01" />
      <DO name="Amp10" type="MV_1_Amp01" />
      <DO name="Amp11" type="MV_1_Amp01" />
      <DO name="Amp12" type="MV_1_Amp01" />
      <DO name="Amp13" type="MV_1_Amp01" />
      <DO name="Amp14" type="MV_1_Amp01" />
      <DO name="Amp15" type="MV_1_Amp01" />
      <DO name="Amp16" type="MV_1_Amp01" />
      <DO name="Amp17" type="MV_1_Amp01" />
      <DO name="Amp18" type="MV_1_Amp01" />
      <DO name="Amp19" type="MV_1_Amp01" />
      <DO name="Amp20" type="MV_1_Amp01" />
      <DO name="Amp21" type="MV_1_Amp01" />
      <DO name="Vol01" type="MV_1_Amp01" />
      <DO name="Vol02" type="MV_1_Amp01" />
      <DO name="Vol03" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="MMXN5" lnClass="MMXN">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Amp01" type="MV_1_Amp01" />
      <DO name="Amp02" type="MV_1_Amp01" />
      <DO name="Amp03" type="MV_1_Amp01" />
      <DO name="Amp04" type="MV_1_Amp01" />
      <DO name="Amp05" type="MV_1_Amp01" />
      <DO name="Amp06" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="ZBAT4" lnClass="ZBAT">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Vol" type="MV_3_Vol" />
      <DO name="BatWrn" type="SPS_1_MechTmAlm" />
      <DO name="BatFail" type="SPS_1_MechTmAlm" />
      <DO name="BatGndFlt" type="SPS_1_MechTmAlm" />
      <DO name="BatDvAlm" type="SPS_1_MechTmAlm" />
    </LNodeType>
    <LNodeType id="GGIO39" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO01" type="SPC_15_Sim" />
      <DO name="SPCSO02" type="SPC_15_Sim" />
      <DO name="SPCSO03" type="SPC_15_Sim" />
      <DO name="SPCSO04" type="SPC_15_Sim" />
      <DO name="SPCSO05" type="SPC_15_Sim" />
      <DO name="SPCSO06" type="SPC_15_Sim" />
      <DO name="SPCSO07" type="SPC_15_Sim" />
      <DO name="SPCSO08" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO40" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO09" type="SPC_15_Sim" />
      <DO name="SPCSO10" type="SPC_15_Sim" />
      <DO name="SPCSO11" type="SPC_15_Sim" />
      <DO name="SPCSO12" type="SPC_15_Sim" />
      <DO name="SPCSO13" type="SPC_15_Sim" />
      <DO name="SPCSO14" type="SPC_15_Sim" />
      <DO name="SPCSO15" type="SPC_15_Sim" />
      <DO name="SPCSO16" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO41" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO17" type="SPC_15_Sim" />
      <DO name="SPCSO18" type="SPC_15_Sim" />
      <DO name="SPCSO19" type="SPC_15_Sim" />
      <DO name="SPCSO20" type="SPC_15_Sim" />
      <DO name="SPCSO21" type="SPC_15_Sim" />
      <DO name="SPCSO22" type="SPC_15_Sim" />
      <DO name="SPCSO23" type="SPC_15_Sim" />
      <DO name="SPCSO24" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO42" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO25" type="SPC_15_Sim" />
      <DO name="SPCSO26" type="SPC_15_Sim" />
      <DO name="SPCSO27" type="SPC_15_Sim" />
      <DO name="SPCSO28" type="SPC_15_Sim" />
      <DO name="SPCSO29" type="SPC_15_Sim" />
      <DO name="SPCSO30" type="SPC_15_Sim" />
      <DO name="SPCSO31" type="SPC_15_Sim" />
      <DO name="SPCSO32" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BC33_40" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO33" type="SPC_15_Sim" />
      <DO name="SPCSO34" type="SPC_15_Sim" />
      <DO name="SPCSO35" type="SPC_15_Sim" />
      <DO name="SPCSO36" type="SPC_15_Sim" />
      <DO name="SPCSO37" type="SPC_15_Sim" />
      <DO name="SPCSO38" type="SPC_15_Sim" />
      <DO name="SPCSO39" type="SPC_15_Sim" />
      <DO name="SPCSO40" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BC41_48" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO41" type="SPC_15_Sim" />
      <DO name="SPCSO42" type="SPC_15_Sim" />
      <DO name="SPCSO43" type="SPC_15_Sim" />
      <DO name="SPCSO44" type="SPC_15_Sim" />
      <DO name="SPCSO45" type="SPC_15_Sim" />
      <DO name="SPCSO46" type="SPC_15_Sim" />
      <DO name="SPCSO47" type="SPC_15_Sim" />
      <DO name="SPCSO48" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BC49_56" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO49" type="SPC_15_Sim" />
      <DO name="SPCSO50" type="SPC_15_Sim" />
      <DO name="SPCSO51" type="SPC_15_Sim" />
      <DO name="SPCSO52" type="SPC_15_Sim" />
      <DO name="SPCSO53" type="SPC_15_Sim" />
      <DO name="SPCSO54" type="SPC_15_Sim" />
      <DO name="SPCSO55" type="SPC_15_Sim" />
      <DO name="SPCSO56" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BC57_64" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO57" type="SPC_15_Sim" />
      <DO name="SPCSO58" type="SPC_15_Sim" />
      <DO name="SPCSO59" type="SPC_15_Sim" />
      <DO name="SPCSO60" type="SPC_15_Sim" />
      <DO name="SPCSO61" type="SPC_15_Sim" />
      <DO name="SPCSO62" type="SPC_15_Sim" />
      <DO name="SPCSO63" type="SPC_15_Sim" />
      <DO name="SPCSO64" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BC65_72" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO65" type="SPC_15_Sim" />
      <DO name="SPCSO66" type="SPC_15_Sim" />
      <DO name="SPCSO67" type="SPC_15_Sim" />
      <DO name="SPCSO68" type="SPC_15_Sim" />
      <DO name="SPCSO69" type="SPC_15_Sim" />
      <DO name="SPCSO70" type="SPC_15_Sim" />
      <DO name="SPCSO71" type="SPC_15_Sim" />
      <DO name="SPCSO72" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BC73_80" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO73" type="SPC_15_Sim" />
      <DO name="SPCSO74" type="SPC_15_Sim" />
      <DO name="SPCSO75" type="SPC_15_Sim" />
      <DO name="SPCSO76" type="SPC_15_Sim" />
      <DO name="SPCSO77" type="SPC_15_Sim" />
      <DO name="SPCSO78" type="SPC_15_Sim" />
      <DO name="SPCSO79" type="SPC_15_Sim" />
      <DO name="SPCSO80" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BC81_88" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO81" type="SPC_15_Sim" />
      <DO name="SPCSO82" type="SPC_15_Sim" />
      <DO name="SPCSO83" type="SPC_15_Sim" />
      <DO name="SPCSO84" type="SPC_15_Sim" />
      <DO name="SPCSO85" type="SPC_15_Sim" />
      <DO name="SPCSO86" type="SPC_15_Sim" />
      <DO name="SPCSO87" type="SPC_15_Sim" />
      <DO name="SPCSO88" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO_BC89_96" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="SPCSO89" type="SPC_15_Sim" />
      <DO name="SPCSO90" type="SPC_15_Sim" />
      <DO name="SPCSO91" type="SPC_15_Sim" />
      <DO name="SPCSO92" type="SPC_15_Sim" />
      <DO name="SPCSO93" type="SPC_15_Sim" />
      <DO name="SPCSO94" type="SPC_15_Sim" />
      <DO name="SPCSO95" type="SPC_15_Sim" />
      <DO name="SPCSO96" type="SPC_15_Sim" />
    </LNodeType>
    <LNodeType id="GGIO43" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn001" type="MV_1_AccAbr" />
      <DO name="AnIn002" type="MV_1_AccAbr" />
      <DO name="AnIn003" type="MV_1_AccAbr" />
      <DO name="AnIn004" type="MV_1_AccAbr" />
      <DO name="AnIn005" type="MV_1_AccAbr" />
      <DO name="AnIn006" type="MV_1_AccAbr" />
      <DO name="AnIn007" type="MV_1_AccAbr" />
      <DO name="AnIn008" type="MV_1_AccAbr" />
      <DO name="AnIn009" type="MV_1_AccAbr" />
      <DO name="AnIn010" type="MV_1_AccAbr" />
      <DO name="AnIn011" type="MV_1_AccAbr" />
      <DO name="AnIn012" type="MV_1_AccAbr" />
      <DO name="AnIn013" type="MV_1_AccAbr" />
      <DO name="AnIn014" type="MV_1_AccAbr" />
      <DO name="AnIn015" type="MV_1_AccAbr" />
      <DO name="AnIn016" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO44" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn01" type="MV_3_AnIn01" />
      <DO name="AnIn02" type="MV_1_AccAbr" />
      <DO name="AnIn03" type="MV_1_AccAbr" />
      <DO name="AnIn04" type="MV_1_AccAbr" />
      <DO name="AnIn05" type="MV_1_AccAbr" />
      <DO name="AnIn06" type="MV_1_AccAbr" />
      <DO name="AnIn07" type="MV_1_AccAbr" />
      <DO name="AnIn08" type="MV_1_AccAbr" />
      <DO name="AnIn09" type="MV_1_AccAbr" />
      <DO name="AnIn10" type="MV_1_AccAbr" />
      <DO name="AnIn11" type="MV_1_AccAbr" />
      <DO name="AnIn12" type="MV_1_AccAbr" />
      <DO name="AnIn13" type="MV_1_AccAbr" />
      <DO name="AnIn14" type="MV_1_AccAbr" />
      <DO name="AnIn15" type="MV_1_AccAbr" />
      <DO name="AnIn16" type="MV_1_AccAbr" />
      <DO name="AnIn17" type="MV_1_AccAbr" />
      <DO name="AnIn18" type="MV_1_AccAbr" />
      <DO name="AnIn19" type="MV_1_AccAbr" />
      <DO name="AnIn20" type="MV_1_AccAbr" />
      <DO name="AnIn21" type="MV_1_AccAbr" />
      <DO name="AnIn22" type="MV_1_AccAbr" />
      <DO name="AnIn23" type="MV_1_AccAbr" />
      <DO name="AnIn24" type="MV_1_AccAbr" />
      <DO name="AnIn25" type="MV_1_AccAbr" />
      <DO name="AnIn26" type="MV_1_AccAbr" />
      <DO name="AnIn27" type="MV_1_AccAbr" />
      <DO name="AnIn28" type="MV_1_AccAbr" />
      <DO name="AnIn29" type="MV_1_AccAbr" />
      <DO name="AnIn30" type="MV_1_AccAbr" />
      <DO name="AnIn31" type="MV_1_AccAbr" />
      <DO name="AnIn32" type="MV_1_AccAbr" />
      <DO name="AnIn33" type="MV_1_AccAbr" />
      <DO name="AnIn34" type="MV_1_AccAbr" />
      <DO name="AnIn35" type="MV_1_AccAbr" />
      <DO name="AnIn36" type="MV_1_AccAbr" />
      <DO name="AnIn37" type="MV_1_AccAbr" />
      <DO name="AnIn38" type="MV_1_AccAbr" />
      <DO name="AnIn39" type="MV_1_AccAbr" />
      <DO name="AnIn40" type="MV_1_AccAbr" />
      <DO name="AnIn41" type="MV_1_AccAbr" />
      <DO name="AnIn42" type="MV_1_AccAbr" />
      <DO name="AnIn43" type="MV_1_AccAbr" />
      <DO name="AnIn44" type="MV_1_AccAbr" />
      <DO name="AnIn45" type="MV_1_AccAbr" />
      <DO name="AnIn46" type="MV_1_AccAbr" />
      <DO name="AnIn47" type="MV_1_AccAbr" />
      <DO name="AnIn48" type="MV_1_AccAbr" />
      <DO name="AnIn49" type="MV_1_AccAbr" />
      <DO name="AnIn50" type="MV_1_AccAbr" />
      <DO name="AnIn51" type="MV_1_AccAbr" />
      <DO name="AnIn52" type="MV_1_AccAbr" />
      <DO name="AnIn53" type="MV_1_AccAbr" />
      <DO name="AnIn54" type="MV_1_AccAbr" />
      <DO name="AnIn55" type="MV_1_AccAbr" />
      <DO name="AnIn56" type="MV_1_AccAbr" />
      <DO name="AnIn57" type="MV_1_AccAbr" />
      <DO name="AnIn58" type="MV_1_AccAbr" />
      <DO name="AnIn59" type="MV_1_AccAbr" />
      <DO name="AnIn60" type="MV_1_AccAbr" />
      <DO name="AnIn61" type="MV_1_AccAbr" />
      <DO name="AnIn62" type="MV_1_AccAbr" />
      <DO name="AnIn63" type="MV_1_AccAbr" />
      <DO name="AnIn64" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO_AS064" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn001" type="MV_1_AccAbr" />
      <DO name="AnIn002" type="MV_1_AccAbr" />
      <DO name="AnIn003" type="MV_1_AccAbr" />
      <DO name="AnIn004" type="MV_1_AccAbr" />
      <DO name="AnIn005" type="MV_1_AccAbr" />
      <DO name="AnIn006" type="MV_1_AccAbr" />
      <DO name="AnIn007" type="MV_1_AccAbr" />
      <DO name="AnIn008" type="MV_1_AccAbr" />
      <DO name="AnIn009" type="MV_1_AccAbr" />
      <DO name="AnIn010" type="MV_1_AccAbr" />
      <DO name="AnIn011" type="MV_1_AccAbr" />
      <DO name="AnIn012" type="MV_1_AccAbr" />
      <DO name="AnIn013" type="MV_1_AccAbr" />
      <DO name="AnIn014" type="MV_1_AccAbr" />
      <DO name="AnIn015" type="MV_1_AccAbr" />
      <DO name="AnIn016" type="MV_1_AccAbr" />
      <DO name="AnIn017" type="MV_1_AccAbr" />
      <DO name="AnIn018" type="MV_1_AccAbr" />
      <DO name="AnIn019" type="MV_1_AccAbr" />
      <DO name="AnIn020" type="MV_1_AccAbr" />
      <DO name="AnIn021" type="MV_1_AccAbr" />
      <DO name="AnIn022" type="MV_1_AccAbr" />
      <DO name="AnIn023" type="MV_1_AccAbr" />
      <DO name="AnIn024" type="MV_1_AccAbr" />
      <DO name="AnIn025" type="MV_1_AccAbr" />
      <DO name="AnIn026" type="MV_1_AccAbr" />
      <DO name="AnIn027" type="MV_1_AccAbr" />
      <DO name="AnIn028" type="MV_1_AccAbr" />
      <DO name="AnIn029" type="MV_1_AccAbr" />
      <DO name="AnIn030" type="MV_1_AccAbr" />
      <DO name="AnIn031" type="MV_1_AccAbr" />
      <DO name="AnIn032" type="MV_1_AccAbr" />
      <DO name="AnIn033" type="MV_1_AccAbr" />
      <DO name="AnIn034" type="MV_1_AccAbr" />
      <DO name="AnIn035" type="MV_1_AccAbr" />
      <DO name="AnIn036" type="MV_1_AccAbr" />
      <DO name="AnIn037" type="MV_1_AccAbr" />
      <DO name="AnIn038" type="MV_1_AccAbr" />
      <DO name="AnIn039" type="MV_1_AccAbr" />
      <DO name="AnIn040" type="MV_1_AccAbr" />
      <DO name="AnIn041" type="MV_1_AccAbr" />
      <DO name="AnIn042" type="MV_1_AccAbr" />
      <DO name="AnIn043" type="MV_1_AccAbr" />
      <DO name="AnIn044" type="MV_1_AccAbr" />
      <DO name="AnIn045" type="MV_1_AccAbr" />
      <DO name="AnIn046" type="MV_1_AccAbr" />
      <DO name="AnIn047" type="MV_1_AccAbr" />
      <DO name="AnIn048" type="MV_1_AccAbr" />
      <DO name="AnIn049" type="MV_1_AccAbr" />
      <DO name="AnIn050" type="MV_1_AccAbr" />
      <DO name="AnIn051" type="MV_1_AccAbr" />
      <DO name="AnIn052" type="MV_1_AccAbr" />
      <DO name="AnIn053" type="MV_1_AccAbr" />
      <DO name="AnIn054" type="MV_1_AccAbr" />
      <DO name="AnIn055" type="MV_1_AccAbr" />
      <DO name="AnIn056" type="MV_1_AccAbr" />
      <DO name="AnIn057" type="MV_1_AccAbr" />
      <DO name="AnIn058" type="MV_1_AccAbr" />
      <DO name="AnIn059" type="MV_1_AccAbr" />
      <DO name="AnIn060" type="MV_1_AccAbr" />
      <DO name="AnIn061" type="MV_1_AccAbr" />
      <DO name="AnIn062" type="MV_1_AccAbr" />
      <DO name="AnIn063" type="MV_1_AccAbr" />
      <DO name="AnIn064" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO45" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn065" type="MV_1_AccAbr" />
      <DO name="AnIn066" type="MV_1_AccAbr" />
      <DO name="AnIn067" type="MV_1_AccAbr" />
      <DO name="AnIn068" type="MV_1_AccAbr" />
      <DO name="AnIn069" type="MV_1_AccAbr" />
      <DO name="AnIn070" type="MV_1_AccAbr" />
      <DO name="AnIn071" type="MV_1_AccAbr" />
      <DO name="AnIn072" type="MV_1_AccAbr" />
      <DO name="AnIn073" type="MV_1_AccAbr" />
      <DO name="AnIn074" type="MV_1_AccAbr" />
      <DO name="AnIn075" type="MV_1_AccAbr" />
      <DO name="AnIn076" type="MV_1_AccAbr" />
      <DO name="AnIn077" type="MV_1_AccAbr" />
      <DO name="AnIn078" type="MV_1_AccAbr" />
      <DO name="AnIn079" type="MV_1_AccAbr" />
      <DO name="AnIn080" type="MV_1_AccAbr" />
      <DO name="AnIn081" type="MV_1_AccAbr" />
      <DO name="AnIn082" type="MV_1_AccAbr" />
      <DO name="AnIn083" type="MV_1_AccAbr" />
      <DO name="AnIn084" type="MV_1_AccAbr" />
      <DO name="AnIn085" type="MV_1_AccAbr" />
      <DO name="AnIn086" type="MV_1_AccAbr" />
      <DO name="AnIn087" type="MV_1_AccAbr" />
      <DO name="AnIn088" type="MV_1_AccAbr" />
      <DO name="AnIn089" type="MV_1_AccAbr" />
      <DO name="AnIn090" type="MV_1_AccAbr" />
      <DO name="AnIn091" type="MV_1_AccAbr" />
      <DO name="AnIn092" type="MV_1_AccAbr" />
      <DO name="AnIn093" type="MV_1_AccAbr" />
      <DO name="AnIn094" type="MV_1_AccAbr" />
      <DO name="AnIn095" type="MV_1_AccAbr" />
      <DO name="AnIn096" type="MV_1_AccAbr" />
      <DO name="AnIn097" type="MV_1_AccAbr" />
      <DO name="AnIn098" type="MV_1_AccAbr" />
      <DO name="AnIn099" type="MV_1_AccAbr" />
      <DO name="AnIn100" type="MV_1_AccAbr" />
      <DO name="AnIn101" type="MV_1_AccAbr" />
      <DO name="AnIn102" type="MV_1_AccAbr" />
      <DO name="AnIn103" type="MV_1_AccAbr" />
      <DO name="AnIn104" type="MV_1_AccAbr" />
      <DO name="AnIn105" type="MV_1_AccAbr" />
      <DO name="AnIn106" type="MV_1_AccAbr" />
      <DO name="AnIn107" type="MV_1_AccAbr" />
      <DO name="AnIn108" type="MV_1_AccAbr" />
      <DO name="AnIn109" type="MV_1_AccAbr" />
      <DO name="AnIn110" type="MV_1_AccAbr" />
      <DO name="AnIn111" type="MV_1_AccAbr" />
      <DO name="AnIn112" type="MV_1_AccAbr" />
      <DO name="AnIn113" type="MV_1_AccAbr" />
      <DO name="AnIn114" type="MV_1_AccAbr" />
      <DO name="AnIn115" type="MV_1_AccAbr" />
      <DO name="AnIn116" type="MV_1_AccAbr" />
      <DO name="AnIn117" type="MV_1_AccAbr" />
      <DO name="AnIn118" type="MV_1_AccAbr" />
      <DO name="AnIn119" type="MV_1_AccAbr" />
      <DO name="AnIn120" type="MV_1_AccAbr" />
      <DO name="AnIn121" type="MV_1_AccAbr" />
      <DO name="AnIn122" type="MV_1_AccAbr" />
      <DO name="AnIn123" type="MV_1_AccAbr" />
      <DO name="AnIn124" type="MV_1_AccAbr" />
      <DO name="AnIn125" type="MV_1_AccAbr" />
      <DO name="AnIn126" type="MV_1_AccAbr" />
      <DO name="AnIn127" type="MV_1_AccAbr" />
      <DO name="AnIn128" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO_AS129_192" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn129" type="MV_1_AccAbr" />
      <DO name="AnIn130" type="MV_1_AccAbr" />
      <DO name="AnIn131" type="MV_1_AccAbr" />
      <DO name="AnIn132" type="MV_1_AccAbr" />
      <DO name="AnIn133" type="MV_1_AccAbr" />
      <DO name="AnIn134" type="MV_1_AccAbr" />
      <DO name="AnIn135" type="MV_1_AccAbr" />
      <DO name="AnIn136" type="MV_1_AccAbr" />
      <DO name="AnIn137" type="MV_1_AccAbr" />
      <DO name="AnIn138" type="MV_1_AccAbr" />
      <DO name="AnIn139" type="MV_1_AccAbr" />
      <DO name="AnIn140" type="MV_1_AccAbr" />
      <DO name="AnIn141" type="MV_1_AccAbr" />
      <DO name="AnIn142" type="MV_1_AccAbr" />
      <DO name="AnIn143" type="MV_1_AccAbr" />
      <DO name="AnIn144" type="MV_1_AccAbr" />
      <DO name="AnIn145" type="MV_1_AccAbr" />
      <DO name="AnIn146" type="MV_1_AccAbr" />
      <DO name="AnIn147" type="MV_1_AccAbr" />
      <DO name="AnIn148" type="MV_1_AccAbr" />
      <DO name="AnIn149" type="MV_1_AccAbr" />
      <DO name="AnIn150" type="MV_1_AccAbr" />
      <DO name="AnIn151" type="MV_1_AccAbr" />
      <DO name="AnIn152" type="MV_1_AccAbr" />
      <DO name="AnIn153" type="MV_1_AccAbr" />
      <DO name="AnIn154" type="MV_1_AccAbr" />
      <DO name="AnIn155" type="MV_1_AccAbr" />
      <DO name="AnIn156" type="MV_1_AccAbr" />
      <DO name="AnIn157" type="MV_1_AccAbr" />
      <DO name="AnIn158" type="MV_1_AccAbr" />
      <DO name="AnIn159" type="MV_1_AccAbr" />
      <DO name="AnIn160" type="MV_1_AccAbr" />
      <DO name="AnIn161" type="MV_1_AccAbr" />
      <DO name="AnIn162" type="MV_1_AccAbr" />
      <DO name="AnIn163" type="MV_1_AccAbr" />
      <DO name="AnIn164" type="MV_1_AccAbr" />
      <DO name="AnIn165" type="MV_1_AccAbr" />
      <DO name="AnIn166" type="MV_1_AccAbr" />
      <DO name="AnIn167" type="MV_1_AccAbr" />
      <DO name="AnIn168" type="MV_1_AccAbr" />
      <DO name="AnIn169" type="MV_1_AccAbr" />
      <DO name="AnIn170" type="MV_1_AccAbr" />
      <DO name="AnIn171" type="MV_1_AccAbr" />
      <DO name="AnIn172" type="MV_1_AccAbr" />
      <DO name="AnIn173" type="MV_1_AccAbr" />
      <DO name="AnIn174" type="MV_1_AccAbr" />
      <DO name="AnIn175" type="MV_1_AccAbr" />
      <DO name="AnIn176" type="MV_1_AccAbr" />
      <DO name="AnIn177" type="MV_1_AccAbr" />
      <DO name="AnIn178" type="MV_1_AccAbr" />
      <DO name="AnIn179" type="MV_1_AccAbr" />
      <DO name="AnIn180" type="MV_1_AccAbr" />
      <DO name="AnIn181" type="MV_1_AccAbr" />
      <DO name="AnIn182" type="MV_1_AccAbr" />
      <DO name="AnIn183" type="MV_1_AccAbr" />
      <DO name="AnIn184" type="MV_1_AccAbr" />
      <DO name="AnIn185" type="MV_1_AccAbr" />
      <DO name="AnIn186" type="MV_1_AccAbr" />
      <DO name="AnIn187" type="MV_1_AccAbr" />
      <DO name="AnIn188" type="MV_1_AccAbr" />
      <DO name="AnIn189" type="MV_1_AccAbr" />
      <DO name="AnIn190" type="MV_1_AccAbr" />
      <DO name="AnIn191" type="MV_1_AccAbr" />
      <DO name="AnIn192" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO_AS193_256" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="AnIn193" type="MV_1_AccAbr" />
      <DO name="AnIn194" type="MV_1_AccAbr" />
      <DO name="AnIn195" type="MV_1_AccAbr" />
      <DO name="AnIn196" type="MV_1_AccAbr" />
      <DO name="AnIn197" type="MV_1_AccAbr" />
      <DO name="AnIn198" type="MV_1_AccAbr" />
      <DO name="AnIn199" type="MV_1_AccAbr" />
      <DO name="AnIn200" type="MV_1_AccAbr" />
      <DO name="AnIn201" type="MV_1_AccAbr" />
      <DO name="AnIn202" type="MV_1_AccAbr" />
      <DO name="AnIn203" type="MV_1_AccAbr" />
      <DO name="AnIn204" type="MV_1_AccAbr" />
      <DO name="AnIn205" type="MV_1_AccAbr" />
      <DO name="AnIn206" type="MV_1_AccAbr" />
      <DO name="AnIn207" type="MV_1_AccAbr" />
      <DO name="AnIn208" type="MV_1_AccAbr" />
      <DO name="AnIn209" type="MV_1_AccAbr" />
      <DO name="AnIn210" type="MV_1_AccAbr" />
      <DO name="AnIn211" type="MV_1_AccAbr" />
      <DO name="AnIn212" type="MV_1_AccAbr" />
      <DO name="AnIn213" type="MV_1_AccAbr" />
      <DO name="AnIn214" type="MV_1_AccAbr" />
      <DO name="AnIn215" type="MV_1_AccAbr" />
      <DO name="AnIn216" type="MV_1_AccAbr" />
      <DO name="AnIn217" type="MV_1_AccAbr" />
      <DO name="AnIn218" type="MV_1_AccAbr" />
      <DO name="AnIn219" type="MV_1_AccAbr" />
      <DO name="AnIn220" type="MV_1_AccAbr" />
      <DO name="AnIn221" type="MV_1_AccAbr" />
      <DO name="AnIn222" type="MV_1_AccAbr" />
      <DO name="AnIn223" type="MV_1_AccAbr" />
      <DO name="AnIn224" type="MV_1_AccAbr" />
      <DO name="AnIn225" type="MV_1_AccAbr" />
      <DO name="AnIn226" type="MV_1_AccAbr" />
      <DO name="AnIn227" type="MV_1_AccAbr" />
      <DO name="AnIn228" type="MV_1_AccAbr" />
      <DO name="AnIn229" type="MV_1_AccAbr" />
      <DO name="AnIn230" type="MV_1_AccAbr" />
      <DO name="AnIn231" type="MV_1_AccAbr" />
      <DO name="AnIn232" type="MV_1_AccAbr" />
      <DO name="AnIn233" type="MV_1_AccAbr" />
      <DO name="AnIn234" type="MV_1_AccAbr" />
      <DO name="AnIn235" type="MV_1_AccAbr" />
      <DO name="AnIn236" type="MV_1_AccAbr" />
      <DO name="AnIn237" type="MV_1_AccAbr" />
      <DO name="AnIn238" type="MV_1_AccAbr" />
      <DO name="AnIn239" type="MV_1_AccAbr" />
      <DO name="AnIn240" type="MV_1_AccAbr" />
      <DO name="AnIn241" type="MV_1_AccAbr" />
      <DO name="AnIn242" type="MV_1_AccAbr" />
      <DO name="AnIn243" type="MV_1_AccAbr" />
      <DO name="AnIn244" type="MV_1_AccAbr" />
      <DO name="AnIn245" type="MV_1_AccAbr" />
      <DO name="AnIn246" type="MV_1_AccAbr" />
      <DO name="AnIn247" type="MV_1_AccAbr" />
      <DO name="AnIn248" type="MV_1_AccAbr" />
      <DO name="AnIn249" type="MV_1_AccAbr" />
      <DO name="AnIn250" type="MV_1_AccAbr" />
      <DO name="AnIn251" type="MV_1_AccAbr" />
      <DO name="AnIn252" type="MV_1_AccAbr" />
      <DO name="AnIn253" type="MV_1_AccAbr" />
      <DO name="AnIn254" type="MV_1_AccAbr" />
      <DO name="AnIn255" type="MV_1_AccAbr" />
      <DO name="AnIn256" type="MV_1_AccAbr" />
    </LNodeType>
    <LNodeType id="GGIO46" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra001" type="MV_1_Amp01" />
      <DO name="Ra002" type="MV_1_Amp01" />
      <DO name="Ra003" type="MV_1_Amp01" />
      <DO name="Ra004" type="MV_1_Amp01" />
      <DO name="Ra005" type="MV_1_Amp01" />
      <DO name="Ra006" type="MV_1_Amp01" />
      <DO name="Ra007" type="MV_1_Amp01" />
      <DO name="Ra008" type="MV_1_Amp01" />
      <DO name="Ra009" type="MV_1_Amp01" />
      <DO name="Ra010" type="MV_1_Amp01" />
      <DO name="Ra011" type="MV_1_Amp01" />
      <DO name="Ra012" type="MV_1_Amp01" />
      <DO name="Ra013" type="MV_1_Amp01" />
      <DO name="Ra014" type="MV_1_Amp01" />
      <DO name="Ra015" type="MV_1_Amp01" />
      <DO name="Ra016" type="MV_1_Amp01" />
      <DO name="Ra017" type="MV_1_Amp01" />
      <DO name="Ra018" type="MV_1_Amp01" />
      <DO name="Ra019" type="MV_1_Amp01" />
      <DO name="Ra020" type="MV_1_Amp01" />
      <DO name="Ra021" type="MV_1_Amp01" />
      <DO name="Ra022" type="MV_1_Amp01" />
      <DO name="Ra023" type="MV_1_Amp01" />
      <DO name="Ra024" type="MV_1_Amp01" />
      <DO name="Ra025" type="MV_1_Amp01" />
      <DO name="Ra026" type="MV_1_Amp01" />
      <DO name="Ra027" type="MV_1_Amp01" />
      <DO name="Ra028" type="MV_1_Amp01" />
      <DO name="Ra029" type="MV_1_Amp01" />
      <DO name="Ra030" type="MV_1_Amp01" />
      <DO name="Ra031" type="MV_1_Amp01" />
      <DO name="Ra032" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO47" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra033" type="MV_1_Amp01" />
      <DO name="Ra034" type="MV_1_Amp01" />
      <DO name="Ra035" type="MV_1_Amp01" />
      <DO name="Ra036" type="MV_1_Amp01" />
      <DO name="Ra037" type="MV_1_Amp01" />
      <DO name="Ra038" type="MV_1_Amp01" />
      <DO name="Ra039" type="MV_1_Amp01" />
      <DO name="Ra040" type="MV_1_Amp01" />
      <DO name="Ra041" type="MV_1_Amp01" />
      <DO name="Ra042" type="MV_1_Amp01" />
      <DO name="Ra043" type="MV_1_Amp01" />
      <DO name="Ra044" type="MV_1_Amp01" />
      <DO name="Ra045" type="MV_1_Amp01" />
      <DO name="Ra046" type="MV_1_Amp01" />
      <DO name="Ra047" type="MV_1_Amp01" />
      <DO name="Ra048" type="MV_1_Amp01" />
      <DO name="Ra049" type="MV_1_Amp01" />
      <DO name="Ra050" type="MV_1_Amp01" />
      <DO name="Ra051" type="MV_1_Amp01" />
      <DO name="Ra052" type="MV_1_Amp01" />
      <DO name="Ra053" type="MV_1_Amp01" />
      <DO name="Ra054" type="MV_1_Amp01" />
      <DO name="Ra055" type="MV_1_Amp01" />
      <DO name="Ra056" type="MV_1_Amp01" />
      <DO name="Ra057" type="MV_1_Amp01" />
      <DO name="Ra058" type="MV_1_Amp01" />
      <DO name="Ra059" type="MV_1_Amp01" />
      <DO name="Ra060" type="MV_1_Amp01" />
      <DO name="Ra061" type="MV_1_Amp01" />
      <DO name="Ra062" type="MV_1_Amp01" />
      <DO name="Ra063" type="MV_1_Amp01" />
      <DO name="Ra064" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO48" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra065" type="MV_1_Amp01" />
      <DO name="Ra066" type="MV_1_Amp01" />
      <DO name="Ra067" type="MV_1_Amp01" />
      <DO name="Ra068" type="MV_1_Amp01" />
      <DO name="Ra069" type="MV_1_Amp01" />
      <DO name="Ra070" type="MV_1_Amp01" />
      <DO name="Ra071" type="MV_1_Amp01" />
      <DO name="Ra072" type="MV_1_Amp01" />
      <DO name="Ra073" type="MV_1_Amp01" />
      <DO name="Ra074" type="MV_1_Amp01" />
      <DO name="Ra075" type="MV_1_Amp01" />
      <DO name="Ra076" type="MV_1_Amp01" />
      <DO name="Ra077" type="MV_1_Amp01" />
      <DO name="Ra078" type="MV_1_Amp01" />
      <DO name="Ra079" type="MV_1_Amp01" />
      <DO name="Ra080" type="MV_1_Amp01" />
      <DO name="Ra081" type="MV_1_Amp01" />
      <DO name="Ra082" type="MV_1_Amp01" />
      <DO name="Ra083" type="MV_1_Amp01" />
      <DO name="Ra084" type="MV_1_Amp01" />
      <DO name="Ra085" type="MV_1_Amp01" />
      <DO name="Ra086" type="MV_1_Amp01" />
      <DO name="Ra087" type="MV_1_Amp01" />
      <DO name="Ra088" type="MV_1_Amp01" />
      <DO name="Ra089" type="MV_1_Amp01" />
      <DO name="Ra090" type="MV_1_Amp01" />
      <DO name="Ra091" type="MV_1_Amp01" />
      <DO name="Ra092" type="MV_1_Amp01" />
      <DO name="Ra093" type="MV_1_Amp01" />
      <DO name="Ra094" type="MV_1_Amp01" />
      <DO name="Ra095" type="MV_1_Amp01" />
      <DO name="Ra096" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO49" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra097" type="MV_1_Amp01" />
      <DO name="Ra098" type="MV_1_Amp01" />
      <DO name="Ra099" type="MV_1_Amp01" />
      <DO name="Ra100" type="MV_1_Amp01" />
      <DO name="Ra101" type="MV_1_Amp01" />
      <DO name="Ra102" type="MV_1_Amp01" />
      <DO name="Ra103" type="MV_1_Amp01" />
      <DO name="Ra104" type="MV_1_Amp01" />
      <DO name="Ra105" type="MV_1_Amp01" />
      <DO name="Ra106" type="MV_1_Amp01" />
      <DO name="Ra107" type="MV_1_Amp01" />
      <DO name="Ra108" type="MV_1_Amp01" />
      <DO name="Ra109" type="MV_1_Amp01" />
      <DO name="Ra110" type="MV_1_Amp01" />
      <DO name="Ra111" type="MV_1_Amp01" />
      <DO name="Ra112" type="MV_1_Amp01" />
      <DO name="Ra113" type="MV_1_Amp01" />
      <DO name="Ra114" type="MV_1_Amp01" />
      <DO name="Ra115" type="MV_1_Amp01" />
      <DO name="Ra116" type="MV_1_Amp01" />
      <DO name="Ra117" type="MV_1_Amp01" />
      <DO name="Ra118" type="MV_1_Amp01" />
      <DO name="Ra119" type="MV_1_Amp01" />
      <DO name="Ra120" type="MV_1_Amp01" />
      <DO name="Ra121" type="MV_1_Amp01" />
      <DO name="Ra122" type="MV_1_Amp01" />
      <DO name="Ra123" type="MV_1_Amp01" />
      <DO name="Ra124" type="MV_1_Amp01" />
      <DO name="Ra125" type="MV_1_Amp01" />
      <DO name="Ra126" type="MV_1_Amp01" />
      <DO name="Ra127" type="MV_1_Amp01" />
      <DO name="Ra128" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO50" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra129" type="MV_1_Amp01" />
      <DO name="Ra130" type="MV_1_Amp01" />
      <DO name="Ra131" type="MV_1_Amp01" />
      <DO name="Ra132" type="MV_1_Amp01" />
      <DO name="Ra133" type="MV_1_Amp01" />
      <DO name="Ra134" type="MV_1_Amp01" />
      <DO name="Ra135" type="MV_1_Amp01" />
      <DO name="Ra136" type="MV_1_Amp01" />
      <DO name="Ra137" type="MV_1_Amp01" />
      <DO name="Ra138" type="MV_1_Amp01" />
      <DO name="Ra139" type="MV_1_Amp01" />
      <DO name="Ra140" type="MV_1_Amp01" />
      <DO name="Ra141" type="MV_1_Amp01" />
      <DO name="Ra142" type="MV_1_Amp01" />
      <DO name="Ra143" type="MV_1_Amp01" />
      <DO name="Ra144" type="MV_1_Amp01" />
      <DO name="Ra145" type="MV_1_Amp01" />
      <DO name="Ra146" type="MV_1_Amp01" />
      <DO name="Ra147" type="MV_1_Amp01" />
      <DO name="Ra148" type="MV_1_Amp01" />
      <DO name="Ra149" type="MV_1_Amp01" />
      <DO name="Ra150" type="MV_1_Amp01" />
      <DO name="Ra151" type="MV_1_Amp01" />
      <DO name="Ra152" type="MV_1_Amp01" />
      <DO name="Ra153" type="MV_1_Amp01" />
      <DO name="Ra154" type="MV_1_Amp01" />
      <DO name="Ra155" type="MV_1_Amp01" />
      <DO name="Ra156" type="MV_1_Amp01" />
      <DO name="Ra157" type="MV_1_Amp01" />
      <DO name="Ra158" type="MV_1_Amp01" />
      <DO name="Ra159" type="MV_1_Amp01" />
      <DO name="Ra160" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO51" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra161" type="MV_1_Amp01" />
      <DO name="Ra162" type="MV_1_Amp01" />
      <DO name="Ra163" type="MV_1_Amp01" />
      <DO name="Ra164" type="MV_1_Amp01" />
      <DO name="Ra165" type="MV_1_Amp01" />
      <DO name="Ra166" type="MV_1_Amp01" />
      <DO name="Ra167" type="MV_1_Amp01" />
      <DO name="Ra168" type="MV_1_Amp01" />
      <DO name="Ra169" type="MV_1_Amp01" />
      <DO name="Ra170" type="MV_1_Amp01" />
      <DO name="Ra171" type="MV_1_Amp01" />
      <DO name="Ra172" type="MV_1_Amp01" />
      <DO name="Ra173" type="MV_1_Amp01" />
      <DO name="Ra174" type="MV_1_Amp01" />
      <DO name="Ra175" type="MV_1_Amp01" />
      <DO name="Ra176" type="MV_1_Amp01" />
      <DO name="Ra177" type="MV_1_Amp01" />
      <DO name="Ra178" type="MV_1_Amp01" />
      <DO name="Ra179" type="MV_1_Amp01" />
      <DO name="Ra180" type="MV_1_Amp01" />
      <DO name="Ra181" type="MV_1_Amp01" />
      <DO name="Ra182" type="MV_1_Amp01" />
      <DO name="Ra183" type="MV_1_Amp01" />
      <DO name="Ra184" type="MV_1_Amp01" />
      <DO name="Ra185" type="MV_1_Amp01" />
      <DO name="Ra186" type="MV_1_Amp01" />
      <DO name="Ra187" type="MV_1_Amp01" />
      <DO name="Ra188" type="MV_1_Amp01" />
      <DO name="Ra189" type="MV_1_Amp01" />
      <DO name="Ra190" type="MV_1_Amp01" />
      <DO name="Ra191" type="MV_1_Amp01" />
      <DO name="Ra192" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO52" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra193" type="MV_1_Amp01" />
      <DO name="Ra194" type="MV_1_Amp01" />
      <DO name="Ra195" type="MV_1_Amp01" />
      <DO name="Ra196" type="MV_1_Amp01" />
      <DO name="Ra197" type="MV_1_Amp01" />
      <DO name="Ra198" type="MV_1_Amp01" />
      <DO name="Ra199" type="MV_1_Amp01" />
      <DO name="Ra200" type="MV_1_Amp01" />
      <DO name="Ra201" type="MV_1_Amp01" />
      <DO name="Ra202" type="MV_1_Amp01" />
      <DO name="Ra203" type="MV_1_Amp01" />
      <DO name="Ra204" type="MV_1_Amp01" />
      <DO name="Ra205" type="MV_1_Amp01" />
      <DO name="Ra206" type="MV_1_Amp01" />
      <DO name="Ra207" type="MV_1_Amp01" />
      <DO name="Ra208" type="MV_1_Amp01" />
      <DO name="Ra209" type="MV_1_Amp01" />
      <DO name="Ra210" type="MV_1_Amp01" />
      <DO name="Ra211" type="MV_1_Amp01" />
      <DO name="Ra212" type="MV_1_Amp01" />
      <DO name="Ra213" type="MV_1_Amp01" />
      <DO name="Ra214" type="MV_1_Amp01" />
      <DO name="Ra215" type="MV_1_Amp01" />
      <DO name="Ra216" type="MV_1_Amp01" />
      <DO name="Ra217" type="MV_1_Amp01" />
      <DO name="Ra218" type="MV_1_Amp01" />
      <DO name="Ra219" type="MV_1_Amp01" />
      <DO name="Ra220" type="MV_1_Amp01" />
      <DO name="Ra221" type="MV_1_Amp01" />
      <DO name="Ra222" type="MV_1_Amp01" />
      <DO name="Ra223" type="MV_1_Amp01" />
      <DO name="Ra224" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO53" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Ra225" type="MV_1_Amp01" />
      <DO name="Ra226" type="MV_1_Amp01" />
      <DO name="Ra227" type="MV_1_Amp01" />
      <DO name="Ra228" type="MV_1_Amp01" />
      <DO name="Ra229" type="MV_1_Amp01" />
      <DO name="Ra230" type="MV_1_Amp01" />
      <DO name="Ra231" type="MV_1_Amp01" />
      <DO name="Ra232" type="MV_1_Amp01" />
      <DO name="Ra233" type="MV_1_Amp01" />
      <DO name="Ra234" type="MV_1_Amp01" />
      <DO name="Ra235" type="MV_1_Amp01" />
      <DO name="Ra236" type="MV_1_Amp01" />
      <DO name="Ra237" type="MV_1_Amp01" />
      <DO name="Ra238" type="MV_1_Amp01" />
      <DO name="Ra239" type="MV_1_Amp01" />
      <DO name="Ra240" type="MV_1_Amp01" />
      <DO name="Ra241" type="MV_1_Amp01" />
      <DO name="Ra242" type="MV_1_Amp01" />
      <DO name="Ra243" type="MV_1_Amp01" />
      <DO name="Ra244" type="MV_1_Amp01" />
      <DO name="Ra245" type="MV_1_Amp01" />
      <DO name="Ra246" type="MV_1_Amp01" />
      <DO name="Ra247" type="MV_1_Amp01" />
      <DO name="Ra248" type="MV_1_Amp01" />
      <DO name="Ra249" type="MV_1_Amp01" />
      <DO name="Ra250" type="MV_1_Amp01" />
      <DO name="Ra251" type="MV_1_Amp01" />
      <DO name="Ra252" type="MV_1_Amp01" />
      <DO name="Ra253" type="MV_1_Amp01" />
      <DO name="Ra254" type="MV_1_Amp01" />
      <DO name="Ra255" type="MV_1_Amp01" />
      <DO name="Ra256" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO54" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Rao01" type="MV_1_Amp01" />
      <DO name="Rao02" type="MV_1_Amp01" />
      <DO name="Rao03" type="MV_1_Amp01" />
      <DO name="Rao04" type="MV_1_Amp01" />
      <DO name="Rao05" type="MV_1_Amp01" />
      <DO name="Rao06" type="MV_1_Amp01" />
      <DO name="Rao07" type="MV_1_Amp01" />
      <DO name="Rao08" type="MV_1_Amp01" />
      <DO name="Rao09" type="MV_1_Amp01" />
      <DO name="Rao10" type="MV_1_Amp01" />
      <DO name="Rao11" type="MV_1_Amp01" />
      <DO name="Rao12" type="MV_1_Amp01" />
      <DO name="Rao13" type="MV_1_Amp01" />
      <DO name="Rao14" type="MV_1_Amp01" />
      <DO name="Rao15" type="MV_1_Amp01" />
      <DO name="Rao16" type="MV_1_Amp01" />
      <DO name="Rao17" type="MV_1_Amp01" />
      <DO name="Rao18" type="MV_1_Amp01" />
      <DO name="Rao19" type="MV_1_Amp01" />
      <DO name="Rao20" type="MV_1_Amp01" />
      <DO name="Rao21" type="MV_1_Amp01" />
      <DO name="Rao22" type="MV_1_Amp01" />
      <DO name="Rao23" type="MV_1_Amp01" />
      <DO name="Rao24" type="MV_1_Amp01" />
      <DO name="Rao25" type="MV_1_Amp01" />
      <DO name="Rao26" type="MV_1_Amp01" />
      <DO name="Rao27" type="MV_1_Amp01" />
      <DO name="Rao28" type="MV_1_Amp01" />
      <DO name="Rao29" type="MV_1_Amp01" />
      <DO name="Rao30" type="MV_1_Amp01" />
      <DO name="Rao31" type="MV_1_Amp01" />
      <DO name="Rao32" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="GGIO55" lnClass="GGIO">
      <DO name="Beh" type="ENS_14_Beh" />
      <DO name="Rao33" type="MV_1_Amp01" />
      <DO name="Rao34" type="MV_1_Amp01" />
      <DO name="Rao35" type="MV_1_Amp01" />
      <DO name="Rao36" type="MV_1_Amp01" />
      <DO name="Rao37" type="MV_1_Amp01" />
      <DO name="Rao38" type="MV_1_Amp01" />
      <DO name="Rao39" type="MV_1_Amp01" />
      <DO name="Rao40" type="MV_1_Amp01" />
      <DO name="Rao41" type="MV_1_Amp01" />
      <DO name="Rao42" type="MV_1_Amp01" />
      <DO name="Rao43" type="MV_1_Amp01" />
      <DO name="Rao44" type="MV_1_Amp01" />
      <DO name="Rao45" type="MV_1_Amp01" />
      <DO name="Rao46" type="MV_1_Amp01" />
      <DO name="Rao47" type="MV_1_Amp01" />
      <DO name="Rao48" type="MV_1_Amp01" />
      <DO name="Rao49" type="MV_1_Amp01" />
      <DO name="Rao50" type="MV_1_Amp01" />
      <DO name="Rao51" type="MV_1_Amp01" />
      <DO name="Rao52" type="MV_1_Amp01" />
      <DO name="Rao53" type="MV_1_Amp01" />
      <DO name="Rao54" type="MV_1_Amp01" />
      <DO name="Rao55" type="MV_1_Amp01" />
      <DO name="Rao56" type="MV_1_Amp01" />
      <DO name="Rao57" type="MV_1_Amp01" />
      <DO name="Rao58" type="MV_1_Amp01" />
      <DO name="Rao59" type="MV_1_Amp01" />
      <DO name="Rao60" type="MV_1_Amp01" />
      <DO name="Rao61" type="MV_1_Amp01" />
      <DO name="Rao62" type="MV_1_Amp01" />
      <DO name="Rao63" type="MV_1_Amp01" />
      <DO name="Rao64" type="MV_1_Amp01" />
    </LNodeType>
    <LNodeType id="AA1D1Q05Q1CBSW.GGIO1" lnClass="GGIO">
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Ind1" type="SPS_1_EnaOpn" />
      <DO name="Ind2" type="SPS_1_EnaOpn" />
      <DO name="Ind3" type="SPS_1_EnaOpn" />
      <DO name="Ind4" type="SPS_1_EnaOpn" />
      <DO name="Ind5" type="SPS_1_EnaOpn" />
      <DO name="Ind6" type="SPS_1_EnaOpn" />
      <DO name="Ind7" type="SPS_1_EnaOpn" />
      <DO name="Ind8" type="SPS_1_EnaOpn" />
      <DO name="SPCSO1" type="SPC_3_SPCSO1" />
      <DO name="SPCSO2" type="SPC_3_SPCSO1" />
      <DO name="SPCSO3" type="SPC_3_SPCSO1" />
      <DO name="SPCSO4" type="SPC_3_SPCSO1" />
      <DO name="SPCSO5" type="SPC_3_SPCSO1" />
      <DO name="SPCSO6" type="SPC_3_SPCSO1" />
      <DO name="SPCSO7" type="SPC_3_SPCSO1" />
      <DO name="SPCSO8" type="SPC_3_SPCSO1" />
    </LNodeType>
    <LNodeType id="AA1D1Q05Q1CBSW.LLN0" lnClass="LLN0">
      <DO name="Mod" type="ENC_36_Mod" />
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="Health" type="ENS_4_Health" />
      <DO name="NamPlt" type="LPL_11_NamPlt" />
    </LNodeType>
    <LNodeType id="AA1D1Q05Q1CBSW.LPHD1" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_4_PhyNam" />
      <DO name="PhyHealth" type="ENS_4_Health" />
      <DO name="Proxy" type="SPS_1_EnaOpn" />
      <DO name="Sim" type="SPC_3_SPCSO1" />
    </LNodeType>
    <LNodeType id="AA1D1Q05Q1CBSW.XCBR1" lnClass="XCBR">
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Loc" type="SPS_1_EnaOpn" />
      <DO name="OpCnt" type="INS_2_OpCnt" />
      <DO name="Pos" type="DPC_1_PosA" />
      <DO name="BlkOpn" type="SPC_4_BlkOpn" />
      <DO name="BlkCls" type="SPC_4_BlkOpn" />
    </LNodeType>
    <LNodeType id="AA1D1Q05Q1CBSW.XSWI1" lnClass="XSWI">
      <DO name="Beh" type="ENS_6_Beh" />
      <DO name="NamPlt" type="LPL_10_NamPlt" />
      <DO name="Loc" type="SPS_1_EnaOpn" />
      <DO name="OpCnt" type="INS_2_OpCnt" />
      <DO name="Pos" type="DPC_1_PosA" />
      <DO name="BlkOpn" type="SPC_4_BlkOpn" />
      <DO name="BlkCls" type="SPC_4_BlkOpn" />
    </LNodeType>
    <DOType id="DPL_1_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="hwRev" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENS_1_PhyHealth" cdc="ENS">
      <DA name="stVal" type="HealthKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPS_1_Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="ING_1_ActSetGrp" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" fc="CF" />
      <DA name="maxVal" bType="INT32" fc="CF" />
      <DA name="stepSize" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="VSG_1_DevName" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_ActSGST" cdc="MV">
      <DA name="mag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="sVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="rangeC" type="CN_3" bType="Struct" fc="CF" />
      <DA name="smpRate" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>CN MODEL:2016</Val>
      </DA>
    </DOType>
    <DOType id="LPL_1_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ENS_1_Beh" cdc="ENS">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SAV_1_DelayTRtg" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="sVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="min" type="CN_AnalogueValue_I_1" bType="Struct" fc="CF" />
      <DA name="max" type="CN_AnalogueValue_I_1" bType="Struct" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="ENC_1_Mod" cdc="ENC">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SPC_1_LEDRs" cdc="SPC">
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="pulseConfig" type="CN_V2.0_PulseConfig_1" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="SPS_1_RemSetEna" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="SPC_1_FuncEna1" cdc="SPC">
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="pulseConfig" type="CN_V2.0_PulseConfig_1" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="ASG_1_DPFCStr" cdc="ASG">
      <DA name="setMag" type="CN_2" bType="Struct" fc="SE" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="sVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="minVal" type="CN_2" bType="Struct" fc="CF" />
      <DA name="maxVal" type="CN_2" bType="Struct" fc="CF" />
      <DA name="stepSize" type="CN_2" bType="Struct" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="ING_1_ResetTmms" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" fc="CF" />
      <DA name="maxVal" bType="INT32" fc="CF" />
      <DA name="stepSize" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_CtlV" cdc="MV">
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subMag" type="CN_2" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="sVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="rangeC" type="CN_3" bType="Struct" fc="CF" />
      <DA name="smpRate" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="BSC_1_TapChg" cdc="BSC">
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_BSC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_BSC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_BSC_1" bType="Struct" fc="CO" />
      <DA name="valWTr" type="CN_4" bType="Struct" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="CN_4" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="persistent" bType="BOOLEAN" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="minVal" bType="INT8" fc="CF" />
      <DA name="maxVal" bType="INT8" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="BSC_1_TapChgA" cdc="BSC">
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_BSC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_BSC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_BSC_1" bType="Struct" fc="CO" />
      <DA name="valWTr" type="CN_4" bType="Struct" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="CN_4" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="persistent" bType="BOOLEAN" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="minVal" bType="INT8" fc="CF" />
      <DA name="maxVal" bType="INT8" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="SPC_1_ParOp" cdc="SPC">
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="pulseConfig" type="CN_V2.0_PulseConfig_1" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="ACT_1_OpStop" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="ACT_1_OpOpn" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="DPC_1_Pos" cdc="DPC">
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Dbpos" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="pulseConfig" type="CN_V2.0_PulseConfig_1" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="ACD_1_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="ACT_1_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="CMV_1_phsAB" cdc="CMV">
      <DA name="cVal" type="CN_5" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subCVal" type="CN_5" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="rangeC" type="CN_3" bType="Struct" fc="CF" />
      <DA name="magSVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="angSVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="angRef" type="AngleReferenceKind" bType="Enum" fc="CF" />
      <DA name="smpRate" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="DEL_1_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_1_phsAB" />
      <SDO name="phsBC" type="CMV_1_phsAB" />
      <SDO name="phsCA" type="CMV_1_phsAB" />
      <DA name="angRef" type="PhaseAngleReferenceKind" bType="Enum" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="WYE_1_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_1_phsAB" />
      <SDO name="phsB" type="CMV_1_phsAB" />
      <SDO name="phsC" type="CMV_1_phsAB" />
      <SDO name="neut" type="CMV_1_phsAB" />
      <SDO name="net" type="CMV_1_phsAB" />
      <SDO name="res" type="CMV_1_phsAB" />
      <DA name="angRef" type="PhaseAngleReferenceKind" bType="Enum" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="WYE_1_W" cdc="WYE">
      <SDO name="phsA" type="CMV_1_phsAB" />
      <SDO name="phsB" type="CMV_1_phsAB" />
      <SDO name="phsC" type="CMV_1_phsAB" />
      <DA name="angRef" type="PhaseAngleReferenceKind" bType="Enum" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="LPL_2_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="lnNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ENS_2_Beh" cdc="ENS">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ENS_1_Health" cdc="ENS">
      <DA name="stVal" type="HealthKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Blk" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_Vol" cdc="MV">
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subMag" type="CN_2" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="sVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="rangeC" type="CN_3" bType="Struct" fc="CF" />
      <DA name="smpRate" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ENC_2_Mod" cdc="ENC">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ENC_3_Mod" cdc="ENC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Mod_OnTest_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENS_3_Beh" cdc="ENS">
      <DA name="stVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_2_Health" cdc="ENS">
      <DA name="stVal" type="SIPROTEC5_Textlist_Health_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_3_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="SPC_2_LEDRs" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPS_1_LocKey" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SPC_1_LocSta" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPG_1_MltLev" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="DPL_2_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="owner" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_2_Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPC_1_Sim" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="sboClass" type="SIPROTEC5_Textlist_sboClass_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="SIPROTEC5_DAType_Cancel_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="INS_1_OpTmh" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="LPL_4_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>IEC 61850-7-4:2007B</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_PrcModIna" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5/userdefined</Val>
      </DA>
    </DOType>
    <DOType id="ENC_4_Mod" cdc="ENC">
      <DA name="stVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ING_1_TmOfsTmm" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SPG_1_TmUseDT" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="Set" fc="SE" />
    </DOType>
    <DOType id="TSG_1_TmChgDT" cdc="TSG">
      <DA name="setCal" type="SIPROTEC5_DAType_CalendarTime_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" dchg="true" />
    </DOType>
    <DOType id="VSS_1_TmSrc" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="CST_1_GenTrk" cdc="CST">
      <DA name="objRef" bType="ObjRef" fc="SR" dupd="true" />
      <DA name="serviceType" type="SIPROTEC5_Textlist_ServiceType_V08.00.06_V07.90.00" bType="Enum" fc="SR" />
      <DA name="errorCode" type="SIPROTEC5_Textlist_ServiceError_V08.00.06_V07.90.00" bType="Enum" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
    </DOType>
    <DOType id="STS_1_SgcbTrk" cdc="STS">
      <DA name="objRef" bType="ObjRef" fc="SR" dupd="true" />
      <DA name="serviceType" type="SIPROTEC5_Textlist_ServiceType_V08.00.06_V07.90.00" bType="Enum" fc="SR" />
      <DA name="errorCode" type="SIPROTEC5_Textlist_ServiceError_V08.00.06_V07.90.00" bType="Enum" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="numOfSG" bType="INT8U" fc="SR" />
      <DA name="actSG" bType="INT8U" fc="SR" />
      <DA name="editSG" bType="INT8U" fc="SR" />
      <DA name="cnfEdit" bType="BOOLEAN" fc="SR" />
      <DA name="lActTm" bType="Timestamp" fc="SR" />
    </DOType>
    <DOType id="ORG_1_GrRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" fc="SE" dchg="true" />
    </DOType>
    <DOType id="LPL_5_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_1_Tr" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_2_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="SIPROTEC5_Textlist_DirectionGeneral_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="SIPROTEC5_Textlist_DirectionPhase_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="SIPROTEC5_Textlist_DirectionPhase_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="SIPROTEC5_Textlist_DirectionPhase_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" type="SIPROTEC5_Textlist_DirectionPhase_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_1_OpCnt" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_2_Pos" cdc="DPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Dbpos" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="pulseConfig" type="SIPROTEC5_DAType_PulseConfig_XCBR_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SPC_1_BlkOpn" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="BCR_1_SumSwARs" cdc="BCR">
      <DA name="actVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ENC_5_Mod" cdc="ENC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Mod_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPS_2_Blk" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
    </DOType>
    <DOType id="DPC_3_Pos" cdc="DPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="SIPROTEC5_DAType_Cancel_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPC_2_LocSta" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="CMV_2_phsAB" cdc="CMV">
      <DA name="instCVal" type="SIPROTEC5_DAType_Vector_V08.00.06_V07.90.00_1" bType="Struct" fc="MX" />
      <DA name="cVal" type="SIPROTEC5_DAType_Vector_V08.00.06_V07.90.00_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="Set" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="dbAng" bType="INT32U" valKind="Set" fc="CF" dchg="true">
        <Val>333</Val>
      </DA>
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="dbAngRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>360</Val>
      </DA>
    </DOType>
    <DOType id="DEL_2_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_2_phsAB" />
      <SDO name="phsBC" type="CMV_2_phsAB" />
      <SDO name="phsCA" type="CMV_2_phsAB" />
    </DOType>
    <DOType id="WYE_2_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_2_phsAB" />
      <SDO name="phsB" type="CMV_2_phsAB" />
      <SDO name="phsC" type="CMV_2_phsAB" />
      <SDO name="res" type="CMV_2_phsAB" />
    </DOType>
    <DOType id="DPC_4_Pos" cdc="DPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Dbpos" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="pulseConfig" type="SIPROTEC5_DAType_PulseConfig_XCBR_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ENS_1_SwTyp" cdc="ENS">
      <DA name="stVal" type="SIPROTEC5_EnType_SwitchType_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="VSD_1_NamVariant" cdc="VSD">
      <DA name="val" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_1_ARtg" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ASG_1_Rat" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SAV_1_AmpSv" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ENG_1_Trp" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_Trp_V08.00.06_V08.00.00" bType="Enum" valKind="Set" fc="SE" />
    </DOType>
    <DOType id="ING_1_ScndTmms" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="ASG_1_Clip" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_AccMeas" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.00.06_V08.00.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_AccPro" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.00.06_V08.00.00" bType="Enum" valKind="Set" fc="SE" />
    </DOType>
    <DOType id="SPC_1_MemRs" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-enhanced-security</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ACT_2_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_3_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_3_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="SIPROTEC5_Textlist_DirectionGeneral_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_4_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="SIPROTEC5_Textlist_DirectionGeneral_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="SIPROTEC5_Textlist_DirectionPhase_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="SIPROTEC5_Textlist_DirectionPhase_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="SIPROTEC5_Textlist_DirectionPhase_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="BCR_1_SupWh" cdc="BCR">
      <DA name="actVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="frVal" bType="INT64" fc="ST" dupd="true" />
      <DA name="frTm" bType="Timestamp" fc="ST" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="frEna" bType="BOOLEAN" valKind="RO" fc="CF" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="strTm" bType="Timestamp" valKind="RO" fc="CF" dchg="true" />
      <DA name="frPd" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="frRs" bType="BOOLEAN" valKind="RO" fc="CF" dchg="true">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="SEQ_1_SeqA" cdc="SEQ">
      <SDO name="c1" type="CMV_2_phsAB" />
      <SDO name="c2" type="CMV_2_phsAB" />
      <SDO name="c3" type="CMV_2_phsAB" />
      <DA name="seqT" type="SIPROTEC5_Textlist_SEQtype_V08.00.06_V07.90.00" bType="Enum" fc="MX" />
    </DOType>
    <DOType id="CMV_3_phsAB" cdc="CMV">
      <DA name="instCVal" type="SIPROTEC5_DAType_Vector_mag_V08.00.06_V07.90.00_1" bType="Struct" fc="MX" />
      <DA name="cVal" type="SIPROTEC5_DAType_Vector_mag_V08.00.06_V07.90.00_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="Set" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="DEL_3_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_3_phsAB" />
      <SDO name="phsBC" type="CMV_3_phsAB" />
      <SDO name="phsCA" type="CMV_3_phsAB" />
    </DOType>
    <DOType id="WYE_3_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_3_phsAB" />
      <SDO name="phsB" type="CMV_3_phsAB" />
      <SDO name="phsC" type="CMV_3_phsAB" />
      <SDO name="res" type="CMV_3_phsAB" />
    </DOType>
    <DOType id="MV_1_TotW" cdc="MV">
      <DA name="instMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="MX" />
      <DA name="mag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="Set" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="WYE_2_W" cdc="WYE">
      <SDO name="phsA" type="CMV_3_phsAB" />
      <SDO name="phsB" type="CMV_3_phsAB" />
      <SDO name="phsC" type="CMV_3_phsAB" />
    </DOType>
    <DOType id="ENS_4_Beh" cdc="ENS">
      <DA name="stVal" type="BehKind1" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="LPL_6_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE Multilin</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>7.90</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ORG_2_GrRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENC_6_Mod" cdc="ENC">
      <DA name="stVal" type="BehKind2" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="Oper" type="Oper_3" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_3" bType="Struct" fc="CO" />
      <DA name="ctlModel" type="CtlModelKind3" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind1" bType="Enum" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENS_5_Beh" cdc="ENS">
      <DA name="stVal" type="BehKind2" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENS_3_Health" cdc="ENS">
      <DA name="stVal" type="HealthKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="LPL_7_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE Multilin</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>7.90</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="paramRev" bType="INT32" fc="ST" dchg="true" />
      <DA name="ldNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_Zero" cdc="MV">
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="SAV_1_ZeroSV" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2018A</Val>
      </DA>
    </DOType>
    <DOType id="SPC_1_EvtRcdClr" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="Oper" type="SBOw_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_4" bType="Struct" fc="CO" />
      <DA name="pulseConfig" type="PulseConfig_2" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind2" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind1" bType="Enum" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_On" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="SPG_2_MltLev" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ORG_1_BlkRef1" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SP" />
      <DA name="setSrcCB" bType="ObjRef" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DPL_3_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE Multilin</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>7.90</Val>
      </DA>
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
      <DA name="name" bType="VisString64" fc="DC" />
      <DA name="latitude" bType="FLOAT32" fc="DC" />
      <DA name="longitude" bType="FLOAT32" fc="DC" />
      <DA name="altitude" bType="FLOAT32" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPS_3_Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPC_1_RsStat" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="pulseConfig" type="PulseConfig_2" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind2" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind1" bType="Enum" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPC_2_Sim" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulseConfig" type="PulseConfig_2" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind2" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind1" bType="Enum" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPC_1_TxGoSim" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulseConfig" type="PulseConfig_2" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind2" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind1" bType="Enum" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_MMSConnects" cdc="MV">
      <DA name="mag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="sVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="INS_1_RlyUTCTms" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ORG_1_InRef1" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SP" />
      <DA name="setSrcCB" bType="ObjRef" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="LPL_8_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE Multilin</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>7.90</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DPC_5_Pos" cdc="DPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="pulseConfig" type="PulseConfig_2" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind1" bType="Enum" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPC_1_CmdBlk" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulseConfig" type="PulseConfig_3" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind3" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind1" bType="Enum" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACT_2_OpOpn" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPC_2_BlkOpn" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulseConfig" type="PulseConfig_3" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind3" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind1" bType="Enum" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="BCR_1_CntVal" cdc="BCR">
      <DA name="actVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="frVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="frTm" bType="Timestamp" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" fc="CF" />
      <DA name="frEna" bType="BOOLEAN" fc="CF" />
      <DA name="strTm" bType="Timestamp" fc="CF" />
      <DA name="frPd" bType="INT32" fc="CF" />
      <DA name="frRs" bType="BOOLEAN" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPS_1_HiLim" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ACD_5_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="MV_1_OpSig" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="INC_1_OpCntRs" cdc="INC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="Oper" type="Oper_4" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_5" bType="Struct" fc="CO" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind2" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind1" bType="Enum" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SEC_1_AuthFail" cdc="SEC">
      <DA name="cnt" bType="INT32U" fc="ST" dchg="true" />
      <DA name="sev" type="SeverityKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="MV_1_AnIn01" cdc="MV">
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DPS_1_IndPos01" cdc="DPS">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="MV_2_AnIn01" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ASG_1_DbMax01" cdc="ASG">
      <DA name="setMag" type="CN_2" bType="Struct" fc="SP" />
      <DA name="minVal" type="CN_2" bType="Struct" fc="CF" />
      <DA name="maxVal" type="CN_2" bType="Struct" fc="CF" />
      <DA name="stepSize" type="CN_2" bType="Struct" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="SPC_1_SPCSO001" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulseConfig" type="PulseConfig_2" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind3" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind1" bType="Enum" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="INS_1_LastStNum" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="VSG_1_MAC" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ING_1_APPID" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" fc="CF" />
      <DA name="maxVal" bType="INT32" fc="CF" />
      <DA name="stepSize" bType="INT32U" fc="CF" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ORG_1_GoDatSetRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_RgRxMode" cdc="ENG">
      <DA name="setVal" type="GE_Digital_Energy_UR_RGooseRxModeKind" bType="Enum" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_SecEna" cdc="ENG">
      <DA name="setVal" type="GE_Digital_Energy_UR_RGooseSecEnaKind" bType="Enum" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_RxMode" cdc="ENG">
      <DA name="setVal" type="GE_Digital_Energy_UR_RxModeKind" bType="Enum" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ORG_1_InRef01" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SP" />
      <DA name="intAddr" bType="VisString255" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENG_1_NoASDU" cdc="ENG">
      <DA name="setVal" type="GE_Digital_Energy_UR_noASDUKind" bType="Enum" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="INS_1_TmAcc" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="VSS_2_TmSrc" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENS_1_TmSynSrc" cdc="ENS">
      <DA name="stVal" type="GE_Digital_Energy_UR_TimeSourceKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="VSS_1_GrdMasterID" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_2_TmSynSrc" cdc="ENS">
      <DA name="stVal" type="GE_Digital_Energy_UR_PBTimeSourceKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_Hz" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="CMV_1_phsAHar" cdc="CMV">
      <DA name="instCVal" type="Vector_2" bType="Struct" fc="MX" />
      <DA name="cVal" type="Vector_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="HWYE_1_HA" cdc="HWYE">
      <SDO name="phsAHar" type="CMV_1_phsAHar" />
      <SDO name="phsBHar" type="CMV_1_phsAHar" />
      <SDO name="phsCHar" type="CMV_1_phsAHar" />
      <DA name="numHar" bType="INT16U" fc="CF" />
      <DA name="numCyc" bType="INT16U" fc="CF" />
      <DA name="evalTm" bType="INT16U" fc="CF" />
      <DA name="frequency" bType="FLOAT32" fc="CF" />
      <DA name="rmsCyc" bType="INT16U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="WYE_1_ThdA" cdc="WYE">
      <SDO name="phsA" type="CMV_1_phsAHar" />
      <SDO name="phsB" type="CMV_1_phsAHar" />
      <SDO name="phsC" type="CMV_1_phsAHar" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="MV_1_PosTotWh" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="SPC_2_RsStat" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="pulseConfig" type="PulseConfig_2" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind2" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind1" bType="Enum" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_AaMaxDmdDt" cdc="MV">
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_ClcMth" cdc="ENG">
      <DA name="setVal" type="ClcMthKind" bType="Enum" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="CMV_1_Vaux" cdc="CMV">
      <DA name="instCVal" type="Vector_3" bType="Struct" fc="MX" />
      <DA name="cVal" type="CN_5" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dbAng" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="angRef" type="PhaseAngleReferenceKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="CMV_4_phsAB" cdc="CMV">
      <DA name="instCVal" type="CN_5" bType="Struct" fc="MX" />
      <DA name="cVal" type="CN_5" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dbAng" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DEL_4_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_4_phsAB" />
      <SDO name="phsBC" type="CMV_4_phsAB" />
      <SDO name="phsCA" type="CMV_4_phsAB" />
      <DA name="angRef" type="PhaseAngleReferenceKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="WYE_4_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_4_phsAB" />
      <SDO name="phsB" type="CMV_4_phsAB" />
      <SDO name="phsC" type="CMV_4_phsAB" />
      <DA name="angRef" type="PhaseAngleReferenceKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="phsToNeut" bType="BOOLEAN" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="WYE_1_A" cdc="WYE">
      <SDO name="phsA" type="CMV_4_phsAB" />
      <SDO name="phsB" type="CMV_4_phsAB" />
      <SDO name="phsC" type="CMV_4_phsAB" />
      <SDO name="res" type="CMV_4_phsAB" />
      <DA name="angRef" type="PhaseAngleReferenceKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACD_6_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_PFSign" cdc="ENG">
      <DA name="setVal" type="PFSignKind" bType="Enum" fc="SP" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SEQ_2_SeqA" cdc="SEQ">
      <SDO name="c1" type="CMV_4_phsAB" />
      <SDO name="c2" type="CMV_4_phsAB" />
      <SDO name="c3" type="CMV_4_phsAB" />
      <DA name="seqT" type="SequenceKind" bType="Enum" fc="MX" />
      <DA name="phsRef" type="PhaseReferenceKind" bType="Enum" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACD_7_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsA" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsB" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" />
      <DA name="dirPhsC" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACT_4_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="MV_2_TotW" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_1_Tr3p" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_1_Tr1p" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="INS_1_NumRcd" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="CMV_1_FltZ" cdc="CMV">
      <DA name="cVal" type="CN_5" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="MV_1_FltDiskm" cdc="MV">
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENS_1_FltLoop" cdc="ENS">
      <DA name="stVal" type="FltLoopKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENS_1_AutoRecSt" cdc="ENS">
      <DA name="stVal" type="AutoRecStKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENS_1_TrBeh" cdc="ENS">
      <DA name="stVal" type="TrBehKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="CMV_1_V1Src" cdc="CMV">
      <DA name="instCVal" type="CN_5" bType="Struct" fc="MX" />
      <DA name="cVal" type="CN_5" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dbAng" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="LPL_9_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE Multilin</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>7.90</Val>
      </DA>
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="SAV_1_AnCh11Sv" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DPC_6_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind1" bType="Enum" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPC_3_BlkOpn" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind1" bType="Enum" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACT_3_OpOpn" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_1_OpCls" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_2_SwTyp" cdc="ENS">
      <DA name="stVal" type="SwTypKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENC_7_Mod" cdc="ENC">
      <DA name="stVal" type="Mod" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="SBO" bType="ObjRef" fc="CO" />
      <DA name="SBOw" type="AA1D1Q03Q1LD0.LLN0.Mod.SBOw_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="AA1D1Q03Q1LD0.LLN0.Mod.Oper_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="AA1D1Q03Q1LD0.LLN0.Mod.Cancel_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENS_6_Beh" cdc="ENS">
      <DA name="stVal" type="Beh" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_4_Health" cdc="ENS">
      <DA name="stVal" type="Health" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_10_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPS_1_EnaOpn" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DPC_7_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="SBO" bType="ObjRef" fc="CO" />
      <DA name="SBOw" type="AA1D1Q03Q1LD0.LPHD1.Sim.SBOw_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="AA1D1Q03Q1LD0.LPHD1.Sim.Oper_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="AA1D1Q03Q1LD0.LPHD1.Sim.Cancel_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="DPC_1_PosA" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="LPL_11_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="DPL_4_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="hwRev" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPC_3_Sim" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="MV_3_TotW" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="AA1D1Q03Q1Measurement.MMXU1.TotW.units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="CMV_5_phsAB" cdc="CMV">
      <DA name="instCVal" type="AA1D1Q03Q1Measurement.MMXU1.PPV.phsAB.instCVal_1" bType="Struct" fc="MX" />
      <DA name="cVal" type="CN_5" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="AA1D1Q03Q1Measurement.MMXU1.TotW.units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="DEL_5_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_5_phsAB" />
      <SDO name="phsBC" type="CMV_5_phsAB" />
      <SDO name="phsCA" type="CMV_5_phsAB" />
    </DOType>
    <DOType id="WYE_5_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_5_phsAB" />
      <SDO name="phsB" type="CMV_5_phsAB" />
      <SDO name="phsC" type="CMV_5_phsAB" />
    </DOType>
    <DOType id="ACD_8_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="dirGeneral" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_5_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" />
    </DOType>
    <DOType id="ING_1_DirMod" cdc="ING">
      <DA name="setVal" type="DirectionModeKind" bType="Enum" fc="SP" />
    </DOType>
    <DOType id="ASG_1_StrVal" cdc="ASG">
      <DA name="setMag" type="CN_2" bType="Struct" fc="SP" />
      <DA name="units" type="AA1D1Q03Q1Measurement.MMXU1.TotW.units_1" bType="Struct" fc="CF" />
      <DA name="minVal" type="CN_2" bType="Struct" fc="CF" />
      <DA name="maxVal" type="CN_2" bType="Struct" fc="CF" />
      <DA name="stepSize" type="CN_2" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="ING_1_TrMod" cdc="ING">
      <DA name="setVal" type="TrMod" bType="Enum" fc="SP" />
    </DOType>
    <DOType id="INC_2_OpCntRs" cdc="INC">
      <DA name="stVal" bType="INT32" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="SBO" bType="ObjRef" fc="CO" />
      <DA name="SBOw" type="AA1D1Q03Q1Protection.RBRF1.OpCntRs.SBOw_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="AA1D1Q03Q1Protection.RBRF1.OpCntRs.Oper_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="AA1D1Q03Q1Protection.RBRF1.OpCntRs.Cancel_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENS_2_AutoRecSt" cdc="ENS">
      <DA name="stVal" type="AutoRecSt" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SAV_2_AmpSv" cdc="SAV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="AA1D1Q03Q1Measurement.MMXU1.TotW.units_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="INS_2_OpCnt" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPC_4_BlkOpn" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENS_3_SwTyp" cdc="ENS">
      <DA name="stVal" type="SwTyp" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_12_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>Vizimax Inc., 2284 de la Province, Longueuil, Qc, J4G 1G1, Canada</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>1.4-alpha5</Val>
      </DA>
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>1.4-alpha5</Val>
      </DA>
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ENS_7_Beh" cdc="ENS">
      <DA name="stVal" type="Beh" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_5_Health" cdc="ENS">
      <DA name="stVal" type="Health" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENC_8_Mod" cdc="ENC">
      <DA name="stVal" type="Mod" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="DPL_5_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>Vizimax Inc., 2284 de la Province, Longueuil, Qc, J4G 1G1, Canada</Val>
      </DA>
      <DA name="hwRev" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC">
        <Val>MGU010000</Val>
      </DA>
    </DOType>
    <DOType id="SPS_4_Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" valKind="RO" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPC_4_Sim" cdc="SPC">
      <DA name="Oper" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" desc="TRUE | FALSE" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPC_1_SPCSO1" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_SelOpn1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" desc="TRUE | FALSE" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>Vizimax:2019A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_1_OpOpn1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="originSrc" type="Originator_1" bType="Struct" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>Vizimax:2019A</Val>
      </DA>
    </DOType>
    <DOType id="SAV_3_AmpSv" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="units" type="AmpUnits_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="AmpScaledValueConfig_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SAV_1_VolSv" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="units" type="VolUnits_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="VolScaledValueConfig_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="INS_3_OpCnt" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_8_Pos" cdc="DPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="operTimeout" bType="INT32U" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SPC_5_BlkOpn" cdc="SPC">
      <DA name="Oper" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels_DO" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="DPC_9_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="DPC_10_Pos" cdc="DPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="operTimeout" bType="INT32U" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ENS_8_Beh" cdc="ENS">
      <DA name="stVal" type="Beh_3" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENC_9_Mod" cdc="ENC">
      <DA name="stVal" type="Mod_3" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="INC_3_OpCntRs" cdc="INC">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="DPC_11_Pos" cdc="DPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="DPC_CTRL_SelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="DPC_CTRL_SelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="DPC_CTRL_Cancel_1" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_2" bType="Struct" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SPC_2_SPCSO1" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="DPC_CTRL_SelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="DPC_CTRL_SelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="DPC_CTRL_Cancel_1" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_2" bType="Struct" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
    </DOType>
    <DOType id="DPC_1_DPCSO1" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="DPL_1_EEName" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ORG_1_GoCBRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SG" dchg="true" />
    </DOType>
    <DOType id="SPS_1_OoSeqGo" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="LPL_13_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ENS_9_Beh" cdc="ENS">
      <DA name="stVal" type="Beh_4" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENC_10_Mod" cdc="ENC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="ENC_CTRL_LD_MOD_2_SelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="ENC_CTRL_LD_MOD_2_SelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="ENC_CTRL_LD_MOD_2_Cancel_1" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_2" bType="Struct" fc="ST" />
      <DA name="stVal" type="Mod_2" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ENC_11_Mod" cdc="ENC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="ENC_CTRL_LD_MOD_SelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="ENC_CTRL_LD_MOD_SelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="ENC_CTRL_LD_MOD_Cancel_1" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_2" bType="Struct" fc="ST" />
      <DA name="stVal" type="Mod_3" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="LPL_14_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" fc="EX" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ENS_10_Beh" cdc="ENS">
      <DA name="stVal" type="Beh_3" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ENS_6_Health" cdc="ENS">
      <DA name="stVal" type="Health" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ENC_12_Mod" cdc="ENC">
      <DA name="stVal" type="Beh_3" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="CMV_1_phsA" cdc="CMV">
      <DA name="cVal" type="Vector_MagnitudeAngle_Float_1" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Unit_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="rangeC" type="RangeConfig_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="WYE_1_AFlt" cdc="WYE">
      <SDO name="phsA" type="CMV_1_phsA" desc="Measurement values for Phase A" />
      <SDO name="phsB" type="CMV_1_phsA" desc="Measurement values for Phase B" />
      <SDO name="phsC" type="CMV_1_phsA" desc="Measurement values for Phase C" />
      <SDO name="res" type="CMV_1_phsA" desc="Measurement values for the residual system current" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="CMV_1_AmFlt" cdc="CMV">
      <DA name="cVal" type="Vector_MagnitudeAngle_Float_1" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Unit_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="rangeC" type="RangeConfig_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="MV_1_CB1OpTim" cdc="MV">
      <DA name="mag" type="AnalogueValue_1" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Unit_2" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="rangeC" type="RangeConfig_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="BCR_1_TotWh" cdc="BCR">
      <DA name="actVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SPC_1_MTRRs" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="DPC_CTRL_SelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="DPC_CTRL_SelectWithValue_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="DPC_CTRL_Cancel_1" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_2" bType="Struct" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="MV_4_TotW" cdc="MV">
      <DA name="mag" type="AnalogueValue_1" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Unit_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="rangeC" type="RangeConfig_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="DEL_6_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_1_phsA" desc="Measurement values for Phase A to Phase B" />
      <SDO name="phsBC" type="CMV_1_phsA" desc="Measurement values for Phase B to Phase C" />
      <SDO name="phsCA" type="CMV_1_phsA" desc="Measurement values for Phase C to Phase A" />
    </DOType>
    <DOType id="WYE_6_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_1_phsA" desc="Measurement values for Phase A" />
      <SDO name="phsB" type="CMV_1_phsA" desc="Measurement values for Phase B" />
      <SDO name="phsC" type="CMV_1_phsA" desc="Measurement values for Phase C" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="CMV_2_phsA" cdc="CMV">
      <DA name="cVal" type="Vector_Magnitude_Float_1" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Unit_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="rangeC" type="RangeConfig_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="WYE_3_W" cdc="WYE">
      <SDO name="phsA" type="CMV_2_phsA" desc="Measurement values for Phase A" />
      <SDO name="phsB" type="CMV_2_phsA" desc="Measurement values for Phase B" />
      <SDO name="phsC" type="CMV_2_phsA" desc="Measurement values for Phase C" />
    </DOType>
    <DOType id="WYE_2_A" cdc="WYE">
      <SDO name="phsA" type="CMV_1_phsA" desc="Measurement values for Phase A" />
      <SDO name="phsB" type="CMV_1_phsA" desc="Measurement values for Phase B" />
      <SDO name="phsC" type="CMV_1_phsA" desc="Measurement values for Phase C" />
      <SDO name="res" type="CMV_1_phsA" desc="Measurement values for the residual system current" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="WYE_1_V1" cdc="WYE">
      <SDO name="res" type="CMV_1_phsA" desc="Measurement values for the residual system current" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="WYE_1_V2" cdc="WYE">
      <SDO name="neut" type="CMV_1_phsA" desc="Measurement values for neutral input" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ENG_2_ClcMth" cdc="ENG">
      <DA name="setVal" type="ClcMth" bType="Enum" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ENG_1_ClcMod" cdc="ENG">
      <DA name="setVal" type="ClcMod" bType="Enum" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ENG_1_ClcIntvTyp" cdc="ENG">
      <DA name="setVal" type="ClcIntvTyp" bType="Enum" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ING_1_ClcIntvPer" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" dchg="true" />
    </DOType>
    <DOType id="MV_1_AvWPhs" cdc="MV">
      <DA name="mag" type="AnalogueValue_1" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Unit_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="rangeC" type="RangeConfig_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="MV_1_AvAPhsA" cdc="MV">
      <DA name="mag" type="AnalogueValue_1" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Unit_2" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" fc="CF" dchg="true" />
      <DA name="rangeC" type="RangeConfig_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="WYE_7_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_2_phsA" desc="Measurement values for Phase A" />
      <SDO name="phsB" type="CMV_2_phsA" desc="Measurement values for Phase B" />
      <SDO name="phsC" type="CMV_2_phsA" desc="Measurement values for Phase C" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SEQ_3_SeqA" cdc="SEQ">
      <SDO name="c1" type="CMV_1_phsA" desc="Sequence component 1 (For semantic meaning see seqT)" />
      <SDO name="c2" type="CMV_1_phsA" desc="Sequence component 2 (For semantic meaning see seqT)" />
      <SDO name="c3" type="CMV_1_phsA" desc="Sequence component 3 (For semantic meaning see seqT)" />
      <DA name="seqT" type="seqT" bType="Enum" fc="MX" />
    </DOType>
    <DOType id="ENC_13_Mod" cdc="ENC">
      <DA name="stVal" type="Mod_2" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ACT_6_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_9_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_10_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_11_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_12_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_11_Beh" cdc="ENS">
      <DA name="stVal" type="Beh_4" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ENC_14_Mod" cdc="ENC">
      <DA name="stVal" type="Mod_2" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ACD_13_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ACT_1_SofOp1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ACD_14_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACD_1_SwgAlm" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="dir" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ENS_3_AutoRecSt" cdc="ENS">
      <DA name="stVal" type="AutoRecSt_1" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_1_CBOpCap" cdc="ENS">
      <DA name="stVal" type="CBOpCap" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_12_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SPC_6_BlkOpn" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ENS_12_Beh" cdc="ENS">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_7_Health" cdc="ENS">
      <DA name="stVal" type="HealthKind" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENC_15_Mod" cdc="ENC">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKindDirect" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="TMW_Generated_OperEnum_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPS_5_Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="cdcName" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ENC_16_Mod" cdc="ENC">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKindStatus_Only" bType="Enum" fc="CF" />
    </DOType>
    <DOType id="DPC_13_Pos" cdc="DPC">
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="SBOw" type="SBOwBool_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="SBOwBool_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CancelBool_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="Dbpos" sAddr="QA1ControlPos" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" sAddr="QA1ControlPosT" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind_Select_With_Enhanced" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" fc="CF" />
    </DOType>
    <DOType id="INS_4_OpCnt" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="INT32" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="units" type="Unit_3" bType="Struct" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="cdcName" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="DPC_14_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="QA1BreakerPos" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" sAddr="QA1BreakerPosT" fc="ST" />
      <DA name="ctlModel" type="CtlModelKindStatus_Only" bType="Enum" fc="CF" />
    </DOType>
    <DOType id="SPC_7_BlkOpn" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="ctlModel" type="CtlModelKindStatus_Only" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ENS_2_CBOpCap" cdc="ENS">
      <DA name="stVal" type="BreakerOpCapabilityKind" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_15_Pos" cdc="DPC">
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="SBOw" type="SBOwBool_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="SBOwBool_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="Dbpos" sAddr="QB1ControlPos" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" sAddr="QB1ControlPosT" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind_Select_With_Enhanced" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" fc="CF" />
    </DOType>
    <DOType id="DPC_16_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="QB1SwitchPos" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" sAddr="QB1SwitchPosT" fc="ST" />
      <DA name="ctlModel" type="CtlModelKindStatus_Only" bType="Enum" fc="CF" />
    </DOType>
    <DOType id="ENS_4_SwTyp" cdc="ENS">
      <DA name="stVal" type="SwitchTypeKind" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_1_SwOpCap" cdc="ENS">
      <DA name="stVal" type="SwitchingCapabilityKind" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_17_Pos" cdc="DPC">
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="SBOw" type="SBOwBool1_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="SBOwBool2_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="Dbpos" sAddr="QC1ControlPos" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" sAddr="QC1ControlPosT" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind_Select_With_Enhanced" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" fc="CF" />
    </DOType>
    <DOType id="DPC_18_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="QC1SwitchPos" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" sAddr="QC1SwitchPosT" fc="ST" />
      <DA name="ctlModel" type="CtlModelKindStatus_Only" bType="Enum" fc="CF" />
    </DOType>
    <DOType id="SPC_5_Sim" cdc="SPC">
      <DA name="Oper" type="Oper_SPC_DPC_2" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="DPC_19_Pos" cdc="DPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="SBOw_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_SPC_DPC_2" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="operTimeout" bType="INT32U" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SPC_8_BlkOpn" cdc="SPC">
      <DA name="Oper" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels_DO" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="DPC_20_Pos" cdc="DPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="operTimeout" bType="INT32U" fc="CF" dchg="true" />
    </DOType>
    <DOType id="DPL_6_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE</Val>
      </DA>
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC">
        <Val>MU320</Val>
      </DA>
      <DA name="location" bType="VisString255" valKind="RO" fc="DC">
        <Val>FLN</Val>
      </DA>
      <DA name="name" bType="VisString64" valKind="RO" fc="DC">
        <Val>IEDName</Val>
      </DA>
      <DA name="owner" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE</Val>
      </DA>
      <DA name="ePSName" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="primeOper" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="secondOper" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="latitude" bType="FLOAT32" valKind="RO" fc="DC">
        <Val>0.0</Val>
      </DA>
      <DA name="longitude" bType="FLOAT32" valKind="RO" fc="DC">
        <Val>0.0</Val>
      </DA>
      <DA name="altitude" bType="FLOAT32" valKind="RO" fc="DC">
        <Val>0.0</Val>
      </DA>
      <DA name="mRID" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC">
        <Val>variant=F4000S1I4U4,F4000S1I4U4,F12800S8I4U4,F15360S8I4U4;fr=50,60;Uar=100-250dc,110-240ac</Val>
      </DA>
    </DOType>
    <DOType id="ENS_2_PhyHealth" cdc="ENS">
      <DA name="stVal" type="Health" bType="Enum" fc="ST" dchg="true">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPS_6_Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPC_6_Sim" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SimOper_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="LPL_15_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>1</Val>
      </DA>
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>IEC 61850-7-4:2007B</Val>
      </DA>
    </DOType>
    <DOType id="ENS_13_Beh" cdc="ENS">
      <DA name="stVal" type="BehKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENC_17_Mod" cdc="ENC">
      <DA name="stVal" type="BehKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="Oper" type="ModOper_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ORG_2_InRef1" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" fc="SP" />
      <DA name="purpose" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SAV_4_AmpSv" cdc="SAV">
      <DA name="instMag" type="AnalogueValue_2" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="units" type="AmpUnit_1" bType="Struct" fc="CF" />
      <DA name="sVC" type="AmpScaledValueCfg_1" bType="Struct" fc="CF" />
      <DA name="min" type="AmpMinVal_1" bType="Struct" fc="CF" />
      <DA name="max" type="AmpMaxVal_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="ASG_2_ARtg" cdc="ASG">
      <DA name="setMag" type="AnalogueValue_2" bType="Struct" fc="SP" />
      <DA name="units" type="ARtgUnit_1" bType="Struct" fc="CF" />
      <DA name="minVal" type="ARtgMinVal_1" bType="Struct" fc="CF" />
      <DA name="maxVal" type="ARtgMaxVal_1" bType="Struct" fc="CF" />
      <DA name="stepSize" type="ARtgMinVal_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="ASG_1_HzRtg" cdc="ASG">
      <DA name="setMag" type="AnalogueValue_2" bType="Struct" fc="SP" />
      <DA name="units" type="HzRtgUnit_1" bType="Struct" fc="CF" />
      <DA name="minVal" type="HzRtgMinVal_1" bType="Struct" fc="CF" />
      <DA name="maxVal" type="HzRtgMaxVal_1" bType="Struct" fc="CF" />
      <DA name="stepSize" type="HzRtgStepSize_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="ASG_2_Rat" cdc="ASG">
      <DA name="setMag" type="AnalogueValueF_1" bType="Struct" fc="SP" />
      <DA name="minVal" type="RatMinVal_1" bType="Struct" fc="CF" />
      <DA name="maxVal" type="RatMaxVal_1" bType="Struct" fc="CF" />
      <DA name="stepSize" type="RatStepSize_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="SPG_1_D" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC">
        <Val>Indicates that the neutral channel is being calculated</Val>
      </DA>
    </DOType>
    <DOType id="SAV_2_VolSv" cdc="SAV">
      <DA name="instMag" type="AnalogueValue_2" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" />
      <DA name="units" type="VolUnit_1" bType="Struct" fc="CF" />
      <DA name="sVC" type="VolScaledValueCfg_1" bType="Struct" fc="CF" />
      <DA name="min" type="AmpMinVal_1" bType="Struct" fc="CF" />
      <DA name="max" type="VolMaxVal_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="ASG_1_VRtg" cdc="ASG">
      <DA name="setMag" type="AnalogueValue_2" bType="Struct" fc="SP" />
      <DA name="units" type="VRtgUnit_1" bType="Struct" fc="CF" />
      <DA name="minVal" type="ARtgMinVal_1" bType="Struct" fc="CF" />
      <DA name="maxVal" type="ARtgMaxVal_1" bType="Struct" fc="CF" />
      <DA name="stepSize" type="ARtgMinVal_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="SPS_1_FuFail" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ING_2_TmOfsTmm" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" fc="SP" />
    </DOType>
    <DOType id="SPG_2_TmUseDT" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" fc="SP" />
    </DOType>
    <DOType id="TSG_2_TmChgDT" cdc="TSG">
      <DA name="setCal" type="CalendarTime_1" bType="Struct" fc="SP" />
    </DOType>
    <DOType id="SPG_1_AutoTmOfsTmm" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" fc="SP" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC">
        <Val>Indicates if Offset of local time should be set automatically</Val>
      </DA>
    </DOType>
    <DOType id="INS_5_OpCnt" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_21_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SPC_9_BlkOpn" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ACT_4_OpOpn" cdc="ACT">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_OpTr" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
    </DOType>
    <DOType id="ENS_5_SwTyp" cdc="ENS">
      <DA name="stVal" type="SwTypKind" bType="Enum" fc="ST" dchg="true">
        <Val>Load Break</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="VSS_3_TmSrc" cdc="VSS">
      <DA name="stVal" bType="VisString255" valKind="RO" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_1_TmSyn" cdc="ENS">
      <DA name="stVal" type="TmSynKind" bType="Enum" fc="ST" dchg="true">
        <Val>Not synchronized by a global area clock signal</Val>
      </DA>
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_16_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>GE</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>http://www.ge.com</Val>
      </DA>
    </DOType>
    <DOType id="VSG_1_Parity" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SP" />
    </DOType>
    <DOType id="ORG_2_GoCBRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" fc="SP" />
    </DOType>
    <DOType id="ENC_18_Mod" cdc="ENC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Mod_OnTest_V08.00.06_V07.90.00_2" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPC_3_LEDRs" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_2" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPC_3_LocSta" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPC_7_Sim" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="sboClass" type="SIPROTEC5_Textlist_sboClass_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="SIPROTEC5_DAType_Cancel_Boolean_V08.00.06_V07.90.00_2" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="INS_2_OpTmh" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ORG_3_GrRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" fc="SE" dchg="true" />
    </DOType>
    <DOType id="ASG_3_ARtg" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ASG_3_Rat" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SAV_5_AmpSv" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ASG_2_Clip" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_InvertedPh" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_InvertedPh_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_CTConnect" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_CTConnect_V08.00.06_V08.00.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_CTSPInDir" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_No_Yes_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_ARtgSec" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_ArtgSec_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_AMeasRange" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_AMeasRange_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_AInternTyp" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_AInternTyp_V08.00.06_V08.00.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ING_1_MuIndex" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_Tracking" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_ActiveInactive_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENC_19_Mod" cdc="ENC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Mod_V08.00.06_V07.90.00_2" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="LPL_17_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_ResetBW" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_Mode" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_Mode_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_BlkMod" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_BlkMod_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ING_1_OpDlTmms" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="ASG_1_BalLimit" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_VTConnect" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_VTConnect_V08.00.06_V08.00.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ASG_2_StrVal" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ING_1_ProtDlTmms" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SPC_1_RcdTrg" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPC_2_MemRs" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-enhanced-security</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENC_20_Mod" cdc="ENC">
      <DA name="stVal" type="Mod" bType="Enum" sAddr="datasrc=db:I60MOD" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:I60MOD" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_14_Beh" cdc="ENS">
      <DA name="stVal" type="Beh" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:I60MOD" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_18_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
