        <Val>SEL</Val>
      </DA>
      <DA name="swRev" bType="VisString255" sAddr="datasrc=dbi:VERFID" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>0</Val>
      </DA>
      <DA name="ldNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_8_Health" cdc="ENS">
      <DA name="stVal" type="Health" bType="Enum" sAddr="datasrc=db:EN?3:1" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:I60MOD" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPL_7_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA name="serNum" bType="VisString255" sAddr="datasrc=dbi:SERNUM" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" sAddr="datasrc=dbi:PARNUM" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_7_Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPC_8_Sim" cdc="SPC">
      <DA name="Oper" type="Oper_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" valKind="RO" fc="CF" dchg="true" />
      <DA name="operTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1000</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_NdsCom" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:GQUAL" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_2_LastStNum" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:GQUAL" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_1_LastSqNum" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:GQUAL" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ENS_1_ErrSt" cdc="ENS">
      <DA name="stVal" type="GOOSEErrSt" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:GQUAL" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_TotDwnTm" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:GQUAL" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_LGOS_0_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ORG_1_DatSet" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SG" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="VSG_1_GoID" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SG" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ING_1_VlanID" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SG" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="SPS_2_NdsCom" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:SVQUAL" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_1_ConfRevNum" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:SVQUAL" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="INS_1_SmpSynch" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:SVQUAL" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ENS_2_ErrSt" cdc="ENS">
      <DA name="stVal" type="SVErrSt" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:SVQUAL" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_NetwDly" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:SVQUAL" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_LSVS_1_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="MV_2_TotDwnTm" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:SVQUAL" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_LSVS_0_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ORG_1_SvCBRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SG" />
    </DOType>
    <DOType id="ORG_2_DatSet" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SG" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ACT_7_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_15_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="dirGeneral" bType="Enum" fc="ST" dchg="false" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_8_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_19_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA name="swRev" bType="VisString255" sAddr="datasrc=dbi:VERFID" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="ACD_16_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="INS_6_OpCnt" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_22_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SPC_10_BlkOpn" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ENS_3_CBOpCap" cdc="ENS">
      <DA name="stVal" type="CBOpCap_1" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_6_SwTyp" cdc="ENS">
      <DA name="stVal" type="SwTyp" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" dchg="true" />
    </DOType>
    <DOType id="ENS_2_SwOpCap" cdc="ENS">
      <DA name="stVal" type="SwOpCap" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" dchg="true" />
    </DOType>
    <DOType id="DPC_23_Pos" cdc="DPC">
      <DA name="Oper" type="Oper_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_MechTmAlm" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_AccAbr" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="CMV_3_phsA" cdc="CMV">
      <DA name="instCVal" type="Vector_4" bType="Struct" fc="MX" />
      <DA name="cVal" type="CN_5" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" />
      <DA name="dbAng" bType="INT32U" valKind="RO" fc="CF" />
    </DOType>
    <DOType id="WYE_3_A" cdc="WYE">
      <SDO name="phsA" type="CMV_3_phsA" />
      <SDO name="phsB" type="CMV_3_phsA" />
      <SDO name="phsC" type="CMV_3_phsA" />
      <DA name="phsToNeut" bType="BOOLEAN" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
    </DOType>
    <DOType id="CMV_4_phsA" cdc="CMV">
      <DA name="instCVal" type="Vector_5" bType="Struct" fc="MX" />
      <DA name="cVal" type="Vector_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" />
    </DOType>
    <DOType id="WYE_4_W" cdc="WYE">
      <SDO name="phsA" type="CMV_4_phsA" />
      <SDO name="phsB" type="CMV_4_phsA" />
      <SDO name="phsC" type="CMV_4_phsA" />
      <DA name="phsToNeut" bType="BOOLEAN" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="DEL_7_PPV" cdc="DEL">
      <SDO name="phsAB" type="MV_1_AccAbr" />
      <SDO name="phsBC" type="MV_1_AccAbr" />
      <SDO name="phsCA" type="MV_1_AccAbr" />
    </DOType>
    <DOType id="SEQ_4_SeqA" cdc="SEQ">
      <SDO name="c1" type="CMV_3_phsA" />
      <SDO name="c2" type="CMV_3_phsA" />
      <SDO name="c3" type="CMV_3_phsA" />
      <DA name="seqT" type="seqT" bType="Enum" fc="MX" />
    </DOType>
    <DOType id="SEQ_1_SeqV1" cdc="SEQ">
      <SDO name="c1" type="CMV_3_phsA" />
      <SDO name="c2" type="CMV_3_phsA" />
      <SDO name="c3" type="CMV_3_phsA" />
      <DA name="seqT" type="seqT" bType="Enum" fc="MX" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_Amp01" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="MV_3_AnIn01" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="CMV_6_phsAB" cdc="CMV">
      <DA name="instCVal" type="SIPROTEC5_DAType_Vector_V08.00.06_V07.90.00_2" bType="Struct" fc="MX" />
      <DA name="cVal" type="SIPROTEC5_DAType_Vector_V08.00.06_V07.90.00_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="Set" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="dbAng" bType="INT32U" valKind="Set" fc="CF" dchg="true">
        <Val>333</Val>
      </DA>
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="dbAngRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>360</Val>
      </DA>
    </DOType>
    <DOType id="DEL_8_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_6_phsAB" />
      <SDO name="phsBC" type="CMV_6_phsAB" />
      <SDO name="phsCA" type="CMV_6_phsAB" />
    </DOType>
    <DOType id="WYE_8_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_6_phsAB" />
      <SDO name="phsB" type="CMV_6_phsAB" />
      <SDO name="phsC" type="CMV_6_phsAB" />
      <SDO name="res" type="CMV_6_phsAB" />
    </DOType>
    <DOType id="ENG_3_ClcMth" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_ClcMth_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>IEC 61850-7-4:2007B</Val>
      </DA>
    </DOType>
    <DOType id="SEQ_5_SeqA" cdc="SEQ">
      <SDO name="c1" type="CMV_6_phsAB" />
      <SDO name="c2" type="CMV_6_phsAB" />
      <SDO name="c3" type="CMV_6_phsAB" />
      <DA name="seqT" type="SIPROTEC5_Textlist_SEQtype_V08.00.06_V07.90.00" bType="Enum" fc="MX" />
    </DOType>
    <DOType id="CMV_7_phsAB" cdc="CMV">
      <DA name="instCVal" type="SIPROTEC5_DAType_Vector_mag_V08.00.06_V07.90.00_2" bType="Struct" fc="MX" />
      <DA name="cVal" type="SIPROTEC5_DAType_Vector_mag_V08.00.06_V07.90.00_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="Set" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="DEL_9_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_7_phsAB" />
      <SDO name="phsBC" type="CMV_7_phsAB" />
      <SDO name="phsCA" type="CMV_7_phsAB" />
    </DOType>
    <DOType id="WYE_9_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_7_phsAB" />
      <SDO name="phsB" type="CMV_7_phsAB" />
      <SDO name="phsC" type="CMV_7_phsAB" />
      <SDO name="res" type="CMV_7_phsAB" />
    </DOType>
    <DOType id="MV_5_TotW" cdc="MV">
      <DA name="instMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="MX" />
      <DA name="mag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="Set" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="dbRef" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="WYE_5_W" cdc="WYE">
      <SDO name="phsA" type="CMV_7_phsAB" />
      <SDO name="phsB" type="CMV_7_phsAB" />
      <SDO name="phsC" type="CMV_7_phsAB" />
    </DOType>
    <DOType id="ENC_21_Mod" cdc="ENC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Mod_OnTest_V08.00.06_V07.90.00_3" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPC_4_LEDRs" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_3" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPC_4_LocSta" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENG_1_ResCmpFmt" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_ResCmpFmt_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_AuthIDLev" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V08.00.06_V07.90.00" bType="Enum" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ING_1_NumAuthID" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="VSG_1_SwAuthID1" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SPG_1_EnTestMod" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SPC_9_Sim" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="sboClass" type="SIPROTEC5_Textlist_sboClass_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="SIPROTEC5_DAType_Cancel_Boolean_V08.00.06_V07.90.00_3" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="INS_3_OpTmh" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ING_3_TmOfsTmm" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="TSG_3_TmChgDT" cdc="TSG">
      <DA name="setCal" type="SIPROTEC5_DAType_CalendarTime_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" dchg="true" />
    </DOType>
    <DOType id="ASG_1_TmOfsDT" cdc="ASG">
      <DA name="setMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="AnalogueValue_2" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="AnalogueValue_2" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="AnalogueValue_2" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_DateFormat" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_DateFormat_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_TmSrc1Std" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_TmSrcStd_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_TmSrc1Port" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_Ports_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_TmSrc1Ch" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_TmSrcCh_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_TmZnTmSrc1" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_TmZnTmSrc_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ASG_1_ARtgObj" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ASG_1_PoleOpenA" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_OpModeRBRF" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_OpModeRBRF_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_ResetTrip" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_ResetTrip_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="DPC_24_Pos" cdc="DPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Dbpos" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="pulseConfig" type="SIPROTEC5_DAType_PulseConfig_XCBR_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="BCR_2_SumSwARs" cdc="BCR">
      <DA name="actVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_AnnBrkVal" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_Always_WithTrip_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENC_22_Mod" cdc="ENC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Mod_V08.00.06_V07.90.00_3" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="DPC_25_Pos" cdc="DPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="SIPROTEC5_DAType_Cancel_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPC_5_LocSta" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENG_1_SwAuthChk" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_No_Yes_Advanced_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_CBAuxCrit" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_DropOut" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_RBRF_DropOut_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_BIStart" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_RBRF_BIStart_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_ReTripMod" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_RBRF_RetripMode_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_PCheck3I0" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_RBRF_Plausibility_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ASG_1_KToRtgK" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ING_2_MuIndex" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ASG_4_ARtg" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ASG_4_Rat" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SAV_6_AmpSv" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ENC_23_Mod" cdc="ENC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Mod_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENG_1_ProtMode" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_TDiffProtMode_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_WthInAutoS" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_WithInAutoSide_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ASG_1_CTRatS1M1" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_SideRef" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_TrafoSide_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_DiffFctMod" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_DiffFctMod_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ASG_2_ARtgObj" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_PQSign" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_PQ_Sign_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_Starpoint" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_System_Neutralpoint_without_ptcoil_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_WindConfig" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_WindConfig_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_VecGrpExt" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_VectorGroup_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_TcSideType" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_TcSideType_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_EmgMod" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_EmgMod_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ASG_3_StrVal" cdc="ASG">
      <DA name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" fc="SE" />
      <DA name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ENG_1_MeasMethod" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_FundComp_TrRMS_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" dchg="true" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="CURVE_1_TmACrv" cdc="CURVE">
      <DA name="setCharact" type="SIPROTEC5_Textlist_TmACrv_Standard_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
    </DOType>
    <DOType id="ENG_1_TypRsCrv" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_None_InverseReset_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" dchg="true" />
    </DOType>
    <DOType id="ENG_1_PhsSeq" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_PhaseSequence_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_2_Mode" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_Behavior_Test_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SPC_2_RcdTrg" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPC_3_MemRs" cdc="SPC">
      <DA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.00.06_V07.90.00" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-enhanced-security</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" fc="CF" dchg="true">
        <Val>0</Val>
      </DA>
      <DA name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENG_1_RcdStart" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_RcdStart_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_RcdStore" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_RcdStore_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_SmpRate" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_SmpRate_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_CalcINChl" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_CalcINChannel_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_CalcVNChl" cdc="ENG">
      <DA name="setVal" type="SIPROTEC5_Textlist_CalcVNChannel_V08.00.06_V07.90.00" bType="Enum" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="ORG_4_GrRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SG" dchg="true" />
    </DOType>
    <DOType id="SPC_10_Sim" cdc="SPC">
      <DA name="Oper" type="Oper_2" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" valKind="RO" fc="CF" dchg="true" />
      <DA name="operTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1000</Val>
      </DA>
    </DOType>
    <DOType id="MV_3_TotDwnTm" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:GQUAL" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_LSVS_0_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ACD_17_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="dirGeneral" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_4_CBOpCap" cdc="ENS">
      <DA name="stVal" type="CBOpCap_2" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_26_Pos" cdc="DPC">
      <DA name="Oper" type="Oper_2" bType="Struct" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="MV_2_AccAbr" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="CMV_5_phsA" cdc="CMV">
      <DA name="instCVal" type="Vector_6" bType="Struct" fc="MX" />
      <DA name="cVal" type="CN_5" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="dbAng" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="WYE_10_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_5_phsA" />
      <SDO name="phsB" type="CMV_5_phsA" />
      <SDO name="phsC" type="CMV_5_phsA" />
      <DA name="phsToNeut" bType="BOOLEAN" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
    </DOType>
    <DOType id="CMV_6_phsA" cdc="CMV">
      <DA name="instCVal" type="Vector_7" bType="Struct" fc="MX" />
      <DA name="cVal" type="Vector_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="WYE_6_W" cdc="WYE">
      <SDO name="phsA" type="CMV_6_phsA" />
      <SDO name="phsB" type="CMV_6_phsA" />
      <SDO name="phsC" type="CMV_6_phsA" />
      <DA name="phsToNeut" bType="BOOLEAN" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SEQ_6_SeqA" cdc="SEQ">
      <SDO name="c1" type="CMV_5_phsA" />
      <SDO name="c2" type="CMV_5_phsA" />
      <SDO name="c3" type="CMV_5_phsA" />
      <DA name="seqT" type="seqT" bType="Enum" fc="MX" />
    </DOType>
    <DOType id="MV_1_Ra001" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="SAV_7_AmpSv" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" valKind="RO" fc="MX" qchg="true" />
      <DA name="sVC" type="9-2LEsVCAmp_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="SAV_3_VolSv" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" valKind="RO" fc="MX" qchg="true" />
      <DA name="sVC" type="9-2LEsVCVol_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="SPC_11_Sim" cdc="SPC">
      <DA name="Oper" type="Oper_5" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" valKind="RO" fc="CF" dchg="true" />
      <DA name="operTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1000</Val>
      </DA>
    </DOType>
    <DOType id="MV_4_TotDwnTm" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:GQUAL" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_LSVS_0_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ENS_5_CBOpCap" cdc="ENS">
      <DA name="stVal" type="CBOpCap_3" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_27_Pos" cdc="DPC">
      <DA name="Oper" type="Oper_5" bType="Struct" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="CMV_2_FltZ" cdc="CMV">
      <DA name="instCVal" type="Vector_8" bType="Struct" fc="MX" />
      <DA name="cVal" type="CN_5" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="dbAng" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="MV_2_FltDiskm" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="CMV_7_phsA" cdc="CMV">
      <DA name="instCVal" type="Vector_9" bType="Struct" fc="MX" />
      <DA name="cVal" type="Vector_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="WYE_4_A" cdc="WYE">
      <SDO name="phsA" type="CMV_7_phsA" />
      <SDO name="phsB" type="CMV_7_phsA" />
      <SDO name="phsC" type="CMV_7_phsA" />
      <SDO name="res" type="CMV_7_phsA" />
      <DA name="phsToNeut" bType="BOOLEAN" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
    </DOType>
    <DOType id="CMV_1_Anseq" cdc="CMV">
      <DA name="instCVal" type="Vector_2" bType="Struct" fc="MX" />
      <DA name="cVal" type="Vector_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="WYE_11_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_2_FltZ" />
      <SDO name="phsB" type="CMV_2_FltZ" />
      <SDO name="phsC" type="CMV_2_FltZ" />
      <DA name="phsToNeut" bType="BOOLEAN" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
    </DOType>
    <DOType id="WYE_7_W" cdc="WYE">
      <SDO name="phsA" type="CMV_7_phsA" />
      <SDO name="phsB" type="CMV_7_phsA" />
      <SDO name="phsC" type="CMV_7_phsA" />
      <DA name="phsToNeut" bType="BOOLEAN" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SEQ_7_SeqA" cdc="SEQ">
      <SDO name="c1" type="CMV_2_FltZ" />
      <SDO name="c2" type="CMV_2_FltZ" />
      <SDO name="c3" type="CMV_2_FltZ" />
      <DA name="seqT" type="seqT" bType="Enum" fc="MX" />
    </DOType>
    <DOType id="ENS_15_Beh" cdc="ENS">
      <DA name="stVal" type="Beh" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:I60MOD" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="LPL_20_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA name="swRev" bType="VisString255" sAddr="datasrc=dbi:VERFID" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>0</Val>
      </DA>
      <DA name="lnNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SEQ_8_SeqA" cdc="SEQ">
      <SDO name="c1" type="MV_1_AccAbr" />
      <SDO name="c2" type="MV_1_AccAbr" />
      <SDO name="c3" type="MV_1_AccAbr" />
      <DA name="seqT" type="seqT" bType="Enum" fc="MX" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="MV_6_TotW" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="BCR_2_SupWh" cdc="BCR">
      <DA name="actVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="MV_2_Ra001" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="SAV_8_AmpSv" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" valKind="RO" fc="MX" qchg="true" />
      <DA name="sVC" type="9-2LEsVCAmp_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="SAV_4_VolSv" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" valKind="RO" fc="MX" qchg="true" />
      <DA name="sVC" type="9-2LEsVCVol_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="DPL_8_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>Vizimax Inc., 2284 de la Province, Longueuil, Qc, J4G 1G1, Canada</Val>
      </DA>
      <DA name="hwRev" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC">
        <Val>PMU010000</Val>
      </DA>
    </DOType>
    <DOType id="SPC_12_Sim" cdc="SPC">
      <DA name="Oper" type="Oper_SPC_DPC_3" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
    </DOType>
    <DOType id="DPC_28_Pos" cdc="DPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="SBOw_SPC_DPC_2" bType="Struct" fc="CO" />
      <DA name="Oper" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_SPC_DPC_3" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="operTimeout" bType="INT32U" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SPC_11_BlkOpn" cdc="SPC">
      <DA name="Oper" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModels_DO" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="DPC_29_Pos" cdc="DPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="Oper_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_SPC_DPC_1" bType="Struct" fc="CO" />
      <DA name="origin" type="Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="operTimeout" bType="INT32U" fc="CF" dchg="true" />
    </DOType>
    <DOType id="ENC_24_Mod" cdc="ENC">
      <DA name="stVal" type="Mod" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="SBOw" type="SBOw_2" bType="Struct" fc="CO" />
      <DA name="Oper" type="Oper_6" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_6" bType="Struct" fc="CO" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
    </DOType>
    <DOType id="SPC_1_Diag" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SPC_5_LEDRs" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="Oper" type="Oper_7" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SPC_13_Sim" cdc="SPC">
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_7" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="MV_2_Hz" cdc="MV">
      <DA name="mag" type="mag_1" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="units_2" bType="Struct" fc="CF" dchg="true" />
    </DOType>
    <DOType id="CMV_8_phsA" cdc="CMV">
      <DA name="cVal" type="cVal_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="CMV_1_phsB" cdc="CMV">
      <DA name="cVal" type="cVal_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="CMV_1_phsC" cdc="CMV">
      <DA name="cVal" type="cVal_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="CMV_1_neut" cdc="CMV">
      <DA name="cVal" type="cVal_3" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
    </DOType>
    <DOType id="WYE_5_A" cdc="WYE">
      <SDO name="phsA" type="CMV_8_phsA" />
      <SDO name="phsB" type="CMV_1_phsB" />
      <SDO name="phsC" type="CMV_1_phsC" />
      <SDO name="neut" type="CMV_1_neut" />
      <SDO name="net" type="CMV_1_neut" />
      <SDO name="res" type="CMV_1_neut" />
    </DOType>
    <DOType id="ENC_25_Mod" cdc="ENC">
      <DA name="stVal" type="Mod" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="LPL_21_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACD_18_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="CMV_9_phsA" cdc="CMV">
      <DA name="cVal" type="cVal_3" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="CMV_2_phsB" cdc="CMV">
      <DA name="cVal" type="cVal_3" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="CMV_2_phsC" cdc="CMV">
      <DA name="cVal" type="cVal_3" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
    </DOType>
    <DOType id="WYE_1_DifAClc" cdc="WYE">
      <SDO name="phsA" type="CMV_9_phsA" />
      <SDO name="phsB" type="CMV_2_phsB" />
      <SDO name="phsC" type="CMV_2_phsC" />
      <SDO name="neut" type="CMV_1_neut" />
      <SDO name="net" type="CMV_1_neut" />
      <SDO name="res" type="CMV_1_neut" />
    </DOType>
    <DOType id="WYE_1_RstA" cdc="WYE">
      <SDO name="phsA" type="CMV_1_neut" />
      <SDO name="phsB" type="CMV_1_neut" />
      <SDO name="phsC" type="CMV_1_neut" />
      <SDO name="neut" type="CMV_1_neut" />
      <SDO name="net" type="CMV_1_neut" />
      <SDO name="res" type="CMV_1_neut" />
    </DOType>
    <DOType id="INC_4_OpCntRs" cdc="INC">
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="Oper" type="Oper_2" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_8" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="DPC_30_Pos" cdc="DPC">
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="SBOw" type="SBOw_3" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="DPC_31_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
    </DOType>
    <DOType id="LPL_22_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ENS_16_Beh" cdc="ENS">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Behaviour parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_9_Health" cdc="ENS">
      <DA name="stVal" type="HealthKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Physical health</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENC_26_Mod" cdc="ENC">
      <DA name="stVal" type="ABBIED600_BehaviourModeKind_Root" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="Oper" type="ABBIED600_Oper_ENC_c153659ef063668161e744abf3a32eeb_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="DPL_9_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="hwRev" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="name" bType="VisString64" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_8_Proxy" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPC_14_Sim" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="ABBIED600_CtlModelKind_DirNorm" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>GOOSE simulation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="Oper" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="ENC_27_Mod" cdc="ENC">
      <DA name="stVal" type="ABBIED600_BehaviourModeKind_Comp" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SEC_1_AcsCtlFail" cdc="SEC">
      <DA name="cnt" bType="INT32U" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="sev" type="SeverityKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="addr" bType="Octet64" sAddr="-1,-1,-1" fc="ST" />
      <DA name="addInfo" bType="VisString64" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="INS_1_NumCntRs" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="INC_5_OpCntRs" cdc="INC">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="Oper" type="ABBIED600_Oper_INC_d6fbd7a30aeb616d03869bdd84db4310_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="CTS_1_ApcFTrk" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" type="ControlServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CTS_1_ApcIntTrk" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" type="ABBIED600_AnalogueValueCtlInt_4e9b9160d5c9b5de702277935ab2813f_1" bType="Struct" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" type="ControlServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CTS_1_BacTrk" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Tcmd" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" type="ControlServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="BTS_1_BrcbTrk" cdc="BTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="optFlds" bType="OptFlds" sAddr="-1,-1,-1" fc="SR" />
      <DA name="bufTm" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="sqNum" bType="INT16U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="trgOps" bType="TrgOps" sAddr="-1,-1,-1" fc="SR" />
      <DA name="intgPd" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="gi" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="purgeBuf" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="entryID" bType="EntryID" sAddr="-1,-1,-1" fc="SR" />
      <DA name="timeOfEntry" bType="EntryTime" sAddr="-1,-1,-1" fc="SR" />
      <DA name="owner" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CTS_1_DpcTrk" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" type="ControlServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CST_2_GenTrk" cdc="CST">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="GTS_1_GocbTrk" cdc="GTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="goEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="goID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ndsCom" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="dstAddress" bType="PhyComAddr" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CTS_1_IncTrk" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" type="ControlServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CTS_1_IscTrk" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="INT8" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" type="ControlServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="LTS_1_LocbTrk" cdc="LTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="logEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="optFlds" bType="OptFlds" sAddr="-1,-1,-1" fc="SR" />
      <DA name="bufTm" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="trgOps" bType="TrgOps" sAddr="-1,-1,-1" fc="SR" />
      <DA name="intgPd" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="logRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="STS_2_SgcbTrk" cdc="STS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="numOfSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="actSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="editSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="cnfEdit" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="lActTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="resvTms" bType="INT16U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="UTS_1_UrcbTrk" cdc="UTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="resv" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="optFlds" bType="OptFlds" sAddr="-1,-1,-1" fc="SR" />
      <DA name="bufTm" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="sqNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="trgOps" bType="TrgOps" sAddr="-1,-1,-1" fc="SR" />
      <DA name="intgPd" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="gi" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="owner" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CTS_1_EncTrk1" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" type="ABBIED600_BehaviourModeKind_Comp" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" type="ControlServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CTS_1_EncTrk2" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" type="ServiceNameKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="errorCode" type="ServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" type="ABBIED600_BehaviourModeKind_Root" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" type="ControlServiceStatusKind" bType="Enum" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="VSS_4_TmSrc" cdc="VSS">
      <DA name="stVal" bType="VisString255" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Time source</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_TmChSt1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Time synchronized</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_ChLiv" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Access point link status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="VSG_1_ApNam" cdc="VSG">
      <DA name="setVal" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="SE" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Access point name</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_TmDT" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>DST active</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ING_4_TmOfsTmm" cdc="ING">
      <DA name="setVal" bType="INT32" sAddr="-1,-1,-1" valKind="RO" fc="SE" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Timezone in minutes</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPG_3_TmUseDT" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" sAddr="-1,-1,-1" valKind="RO" fc="SE" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>DST usage</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="TSG_4_TmChgDT" cdc="TSG">
      <DA name="setTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SE" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Next DST start time</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="TSG_1_TmChgST" cdc="TSG">
      <DA name="setTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SE" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Next DST end time</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="INS_1_FerCh" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Channel A redundancy error rate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="INS_1_RedFerCh" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Channel B redundancy error rate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_2_ChLiv" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Channel A link status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_RedChLiv" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Channel B link status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_17_Beh" cdc="ENS">
      <DA name="stVal" type="ABBIED600_BehaviourModeKind_Root" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Behaviour parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ORG_5_GrRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" sAddr="-1,-1,-1" valKind="RO" fc="SE" dchg="true">
        <Val>@LD0</Val>
      </DA>
    </DOType>
    <DOType id="SPS_3_Blk" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Block parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_2_Ind1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 1 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_Ind2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 2 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind3" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 3 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind4" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 4 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind5" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 5 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind6" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 6 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 7 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind8" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 8 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 9 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind10" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 10 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind11" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 11 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind12" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 12 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind13" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 13 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind14" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 14 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind15" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 15 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Ind16" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Output 16 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENC_28_Mod" cdc="ENC">
      <DA name="stVal" type="ABBIED600_BehaviourModeKind_Comp" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="Oper" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="BCR_1_DmdVArh" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Accumulated forward reactive energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="BCR_1_DmdWh" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Accumulated forward active energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="BCR_1_SupVArh" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Accumulated reverse reactive energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="BCR_3_SupWh" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Accumulated reverse active energy value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPC_1_EnValRs" cdc="SPC">
      <DA name="ctlModel" type="ABBIED600_CtlModelKind_DirNorm" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
      <DA name="Oper" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="CMV_8_phsAB" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>UL12 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_1_phsBC" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>UL23 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_1_phsCA" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>UL31 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="DEL_10_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_8_phsAB" />
      <SDO name="phsBC" type="CMV_1_phsBC" />
      <SDO name="phsCA" type="CMV_1_phsCA" />
    </DOType>
    <DOType id="ENC_29_Mod" cdc="ENC">
      <DA name="stVal" type="ABBIED600_BehaviourModeKind_Comp" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="Oper" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="MV_1_Amp" cdc="MV">
      <DA name="mag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Calculated current magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="MV_3_Hz" cdc="MV">
      <DA name="mag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_d94b62132e39bbe75c95b124fd746dd8_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>System frequency magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="MV_1_PwrFact" cdc="MV">
      <DA name="mag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Power Factor magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="MV_1_Watt" cdc="MV">
      <DA name="mag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_d9af50493a23e495fea4195b2770715c_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Active Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="MV_2_Vol" cdc="MV">
      <DA name="mag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Calculated voltage magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="MV_1_VolAmp" cdc="MV">
      <DA name="mag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_21d8bbeeacacf8e6b2449374dc62e5dc_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Apparent Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="MV_1_VolAmpr" cdc="MV">
      <DA name="mag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_b20de223259c75f9bca36ff61f7f7ba2_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Reactive Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_18_Beh" cdc="ENS">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Behaviour parameter</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_3_Ind1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>OR function betweeen inputs 1 to 16</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_2_Ind2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>OR function between inputs 17 to 32</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_2_Ind3" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>OR function between inputs 1 to 32</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="CMV_1_c1" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>U1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_1_c2" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>U2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_1_c3" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_078492a47018fa99759793a5d4106794_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>3U0 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SEQ_1_SeqV" cdc="SEQ">
      <SDO name="c1" type="CMV_1_c1" />
      <SDO name="c2" type="CMV_1_c2" />
      <SDO name="c3" type="CMV_1_c3" />
      <DA name="seqT" type="SequenceKind" bType="Enum" sAddr="-1,-1,-1" fc="MX">
        <Val>pos-neg-zero</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_10_phsA" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>IL1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_3_phsB" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>IL2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_3_phsC" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>IL3 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="WYE_6_A" cdc="WYE">
      <SDO name="phsA" type="CMV_10_phsA" />
      <SDO name="phsB" type="CMV_3_phsB" />
      <SDO name="phsC" type="CMV_3_phsC" />
    </DOType>
    <DOType id="INS_1_FltNum" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Disturbance fault number</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_RcdMade" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Disturbance recording made</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_2_c1" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>I1 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_2_c2" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>I2 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_2_c3" cdc="CMV">
      <DA name="cVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="range" type="RangeKind" bType="Enum" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" type="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1" bType="Struct" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>3I0 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SEQ_9_SeqA" cdc="SEQ">
      <SDO name="c1" type="CMV_2_c1" />
      <SDO name="c2" type="CMV_2_c2" />
      <SDO name="c3" type="CMV_2_c3" />
      <DA name="seqT" type="SequenceKind" bType="Enum" sAddr="-1,-1,-1" fc="MX">
        <Val>pos-neg-zero</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_BlkCBCls" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Circuit breaker lockout output (set until reset)</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_SPhsTr" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip single-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_TPhsTr" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip three-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_TwPhsTr" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip two-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_9_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>General trip output signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_19_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirNeut" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>General start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_10_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip Signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_AlmThm" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>First level alarm signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_AlmThm2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Second level alarm signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_BlkThm" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Lockout signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="INS_1_BlkThmRsTmm" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Estimated time to reset of the function (in min)</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="INS_1_OpTmm" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Estimated time to trip (in min)</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Wrn1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Warning signal: Trip within set warning time</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ACD_20_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="MV_1_TmpRl" cdc="MV">
      <DA name="mag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Percentage of the heat content of the transformer</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_11_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip from overexcitation function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_21_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Overexcitation above set operate level (instantaneous)</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_Alm" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Overexcitation above set alarm level (delayed)</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_OoRng" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Out of measuring range for voltage or frequency</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="MV_1_VHzRat" cdc="MV">
      <DA name="mag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Voltage to frequency ratio in per-unit</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_1_OpEx" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Backup trip by breaker failure protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_1_OpIn" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Retrip by breaker failure protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENC_30_Mod" cdc="ENC">
      <DA name="stVal" type="ABBIED600_BehaviourModeKind_Comp" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="ABBIED600_CtlModelKind_DirNorm" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="Oper" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="ACT_12_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip signal from any phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_4_StrVal" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Operate phase current level in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_1_StrValMax" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Maximum used operate phase current level in % of IBase, if IP&gt;&gt; is greater than IP&gt;&gt;Max then IP&gt;&gt; is set to IP&gt;&gt;Max</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_1_StrValMin" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Minimum used operate phase current level in % of IBase, if IP&gt;&gt; is less than IP&gt;&gt;Min then IP&gt;&gt; is set to IP&gt;&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_13_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_5_StrVal" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Operate residual current level in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_2_StrValMax" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Maximum used operate residual current level in primary A, if 'IN&gt;&gt;' &gt; 'IN&gt;&gt;Max' then 'IN&gt;&gt;' is set to 'IN&gt;&gt;Max'</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Maximum used operate residual current level in % of IBase, if IN&gt;&gt; is greater than IN&gt;&gt;Max then IN&gt;&gt; is set to IN&gt;&gt;Max</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_2_StrValMin" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Minimum used operate residual current level in % of IBase, if IN&gt;&gt; is less than IN&gt;&gt;Min then IN&gt;&gt; is set to IN&gt;&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_14_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip by restricted earth fault protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_IntlProZn" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Directional Criteria has operated for internal fault</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACD_22_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Start by restricted earth fault protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="LPL_23_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_19_Beh" cdc="ENS">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Behaviour parameter</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_FailVCirc" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>General start of function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_4_Blk" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Block parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Str3Ph" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Three-phase start of function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_StrRst" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Start of current and voltage controlled function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENC_31_Mod" cdc="ENC">
      <DA name="stVal" type="ABBIED600_BehaviourModeKind_Comp" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
      <DA name="Oper" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="ORG_6_GrRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" sAddr="-1,-1,-1" valKind="RO" fc="SE" dchg="true">
        <Val>@PROT</Val>
      </DA>
    </DOType>
    <DOType id="ACT_15_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common trip signal from step1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_23_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common start signal from step1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_16_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common trip signal from step2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_24_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common start signal from step2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_17_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_25_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>General start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENC_32_Mod" cdc="ENC">
      <DA name="stVal" type="ABBIED600_BehaviourModeKind_Comp" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="Oper" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="ACD_26_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Second harmonic detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_6_StrVal" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Operating phase current level for step 1 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_3_StrValMax" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Maximum used operating phase current level for step 1 in % of IBase, if I1&gt; is greater than I1&gt;Max then I1&gt; is set to I1&gt;Max</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_3_StrValMin" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Minimum used operating phase current level for step 1 in % of IBase, if I1&gt; is less than I1&gt;Min then I1&gt; is set to I1&gt;Min </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_7_StrVal" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Operating phase current level for step 2 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_4_StrValMax" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Maximum used operating phase current level for step 2 in % of IBase, if I2&gt; is greater than I2&gt;Max then I2&gt; is set to I2&gt;Max </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_4_StrValMin" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Minimum used operating phase current level for step 2 in % of IBase, if I2&gt; is less than I2&gt;Min then I2&gt; is set to I2&gt;Min </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_18_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common trip signal from step3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_27_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common start signal from step3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_8_StrVal" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Operating phase current level for step 3 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_5_StrValMax" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Maximum used operating phase current level for step 3 in % of IBase, if I3&gt; is greater than I3&gt;Max then I3&gt; is set to I3&gt;Max </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_5_StrValMin" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Minimum used operating phase current level for step 3 in % of IBase, if I3&gt; is less than I3&gt;Min then I3&gt; is set to I3&gt;Min </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_19_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common trip signal from step4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_28_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common start signal from step4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_9_StrVal" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Operating phase current level for step 4 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_6_StrValMax" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Maximum used operating phase current level for step 4 in % of IBase, if I4&gt; is greater than I4&gt;Max then I4&gt; is set to I4&gt;Max </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_6_StrValMin" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Minimum used operating phase current level for step 4 in % of IBase, if I4&gt; is less than I4&gt;Min then I4&gt; is set to I4&gt;Min </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_20_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_29_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>General start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_21_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>General trip signal </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_1_Dir" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>true</Val>
      </DA>
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Fault direction coded as integer</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_30_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>2nd harmonic block signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_22_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip signal from step 1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_31_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Start signal step 1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_10_StrVal" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Residual current operate level for step 1 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_7_StrValMax" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Maximum used operate residual current level for step 1 in % of IBase, if IN1&gt; is greater than IN1&gt;Max then IN1&gt; is set to IN1&gt;Max</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_7_StrValMin" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Minimum used operate residual current level for step 1 in % of IBase, if IN1&gt; is less than IN1&gt;Min then IN1&gt; is set to IN1&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_23_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip signal from step 2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_32_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Start signal step 2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_11_StrVal" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Residual current operate level for step 2 primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_8_StrValMax" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Maximum used operate residual current level for step 2 in % of IBase, if IN2&gt; is greater than IN2&gt;Max then IN2&gt; is set to IN2&gt;Max</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_8_StrValMin" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Minimum used operate residual current level for step 2 in % of IBase, if IN2&gt; is less than IN2&gt;Min then IN2&gt; is set to IN2&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_24_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip signal from step 3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_33_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Start signal step 3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_12_StrVal" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Residual current operate level for step 3 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_9_StrValMax" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Maximum used operate residual current level for step 3 in % of IBase, if IN3&gt; is greater than IN3&gt;Max then IN3&gt; is set to IN3&gt;Max</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_9_StrValMin" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Minimum used operate residual current level for step 3 in % of IBase, if IN3&gt; is less than IN3&gt;Min then IN3&gt; is set to IN3&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_25_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip signal from step 4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_34_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Start signal step 4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_13_StrVal" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Residual current operate level for step 4 in primary A</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_10_StrValMax" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Maximum used operate residual current level for step 4 in % of IBase, if IN4&gt; is greater than IN4&gt;Max then IN4&gt; is set to IN4&gt;Max </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_10_StrValMin" cdc="ASG">
      <DA name="setMag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" fc="SE" />
      <DA name="units" type="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="minVal" type="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" type="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1" bType="Struct" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Minimum used operate residual current level for step 4 in % of IBase, if IN4&gt; is less than IN4&gt;Min then IN4&gt; is set to IN4&gt;Min</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Alm1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Open CT Alarm output signal. Issued after a delay ...</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_26_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip signal from restrained differential protection</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_ExProZn" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Indication that external fault/disturbance has been detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_2_IntlProZn" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Indication that internal fault has been detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_WavBlk" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common block signal, waveform criterion, from any phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_27_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip signal from unrestrained differential protection</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_28_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip signal from unrestr. neg. seq. diff. protection</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_29_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Trip signal from sensitive neg. seq. diff. protection</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_35_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common second harmonic block signal from any phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_36_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common fifth harmonic block signal from any phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_30_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>General, common trip signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_37_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="PhaseFaultDirectionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Common start signal from any phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_AckBayRsv" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Acknowledge to other bays that this bay is reserved</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_BayRsv" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Indicates that the bay is reserved</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_ReqBayRsv" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Request for reservation of other bays</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_PrmOp1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Reservation is made and the app. 1 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_PrmOp2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Reservation is made and the app. 2 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_PrmOp3" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Reservation is made and the app. 3 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_PrmOp4" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Reservation is made and the app. 4 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_PrmOp5" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Reservation is made and the app. 5 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_PrmOp6" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Reservation is made and the app. 6 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_PrmOp7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Reservation is made and the app. 7 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_PrmOp8" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Reservation is made and the app. 8 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="INS_1_CtlAuthInd" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Value for the operator place allocation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_Loc" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Used for IEC61850 DO Loc. Switching authority at local level only </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_2_LocKey" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Used for IEC61850 DO LocKey. Local or remote key, Local only is allowed</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPC_1_BayBlkCmd" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="ABBIED600_CtlModelKind_DirNorm" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Function is blocked for commands</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
      <DA name="Oper" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="SPC_1_BayBlkUpd" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="ABBIED600_CtlModelKind_DirNorm" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Update of position is blocked</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
      <DA name="Oper" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="SPC_6_LocSta" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="ABBIED600_CtlModelKind_DirNorm" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Used for IEC61850 DO LocSta DA stVal. Switching authority at station level only</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="Oper" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="ORG_7_GrRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" sAddr="-1,-1,-1" valKind="RO" fc="SE" dchg="true">
        <Val>@CTRL</Val>
      </DA>
    </DOType>
    <DOType id="SPG_3_MltLev" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" sAddr="-1,-1,-1" valKind="RO" fc="SE" dchg="true" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Used for IEC61850 DO MltLev. Control from multiple levels is allowed</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_EnaCls" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Close operation at open or interm. or bad pos. is enabled</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_2_EnaOpn" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Open operation at closed or interm. or bad pos. is enabled</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_2_OpCls" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Execute command for close direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_5_OpOpn" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Execute command for open direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_SelCls" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Selected for close command</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_1_SelOpn" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Selected for open command</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="DPC_32_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" sAddr="-1,-1,-1" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" sAddr="-1,-1,-1" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" sAddr="-1,-1,-1" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="ctlModel" type="ABBIED600_CtlModelKind_DirNorm_SboEn" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Position indication</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="SBOw" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
      <DA name="Oper" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
      <DA name="Cancel" type="ABBIED600_Cancel_SPC_DPC_60acb55d929e9de8527b1a44b24f107d_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="SPC_2_CmdBlk" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="ABBIED600_CtlModelKind_DirNorm" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Commands are blocked</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="Oper" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="SPS_2_Loc" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Indication that the function is in local mode (process level) </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="INS_7_OpCnt" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Operation counter value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_6_CBOpCap" cdc="ENS">
      <DA name="stVal" type="BreakerOpCapabilityKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_1_EEHealth" cdc="ENS">
      <DA name="stVal" type="HealthKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPC_1_BlkCls" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="ABBIED600_CtlModelKind_DirNorm" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Indication that the function is blocked for close commands</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="Oper" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="SPC_12_BlkOpn" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" type="ABBIED600_CtlModelKind_DirNorm" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Indication that the function is blocked for open commands</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
      <DA name="Oper" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4_1" bType="Struct" sAddr="-1,-1,-1" fc="CO" />
    </DOType>
    <DOType id="DPC_33_Pos" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" sAddr="-1,-1,-1" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" sAddr="-1,-1,-1" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" sAddr="-1,-1,-1" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="BL" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Apparatus position indication</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_7_SwTyp" cdc="ENS">
      <DA name="stVal" type="SwitchFunctionKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw </Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_3_SwOpCap" cdc="ENS">
      <DA name="stVal" type="SwitchingCapabilityKind" bType="Enum" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" sAddr="-1,-1,-1" valKind="RO" fc="DC">
        <Val>Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C</Val>
      </DA>
      <DA name="dU" bType="Unicode255" sAddr="-1,-1,-1" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="LPL_24_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="paramRev" bType="INT32" fc="ST" dchg="true" />
      <DA name="valRev" bType="INT32" fc="ST" dchg="true" />
      <DA name="ldNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_20_Beh" cdc="ENS">
      <DA name="stVal" type="BehKind" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="BehKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_10_Health" cdc="ENS">
      <DA name="stVal" type="HealthKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="HealthKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPS_5_Blk" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENC_33_Mod" cdc="ENC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="NR_SBOw_Oper_ENC_Mod_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="NR_SBOw_Oper_ENC_Mod_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="NR_Cancel_ENC_Mod_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" type="ModKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="ModKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPC_3_CmdBlk" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="NR_SBOw_Oper_SDPC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="NR_Cancel_SDPC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="pulseConfig" type="NR_PulseConfig_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ORG_8_GrRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="Set" fc="SE" dchg="true" />
      <DA name="setTstRef" bType="ObjRef" valKind="Set" fc="SE" dchg="true" />
      <DA name="setSrcCB" bType="ObjRef" valKind="Set" fc="SE" dchg="true" />
      <DA name="setTstCB" bType="ObjRef" valKind="Set" fc="SE" dchg="true" />
      <DA name="intAddr" bType="VisString255" valKind="Set" fc="SE" dchg="true" />
      <DA name="tstEna" bType="BOOLEAN" valKind="Set" fc="SE" dchg="true" />
      <DA name="purpose" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPG_4_MltLev" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="Set" fc="SE" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPC_2_FuncEna1" cdc="SPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="NR_Cancel_SDPC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="pulseConfig" type="NR_PulseConfig_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_2_DPFCStr" cdc="ASG">
      <DA name="setMag" type="CN_2" bType="Struct" fc="SE" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="NR_ScaledValueConfig_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="VSG_1_LinNo" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="SAV_2_DelayTRtg" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="NR_ScaledValueConfig_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="min" type="AnalogueValue_2" bType="Struct" fc="CF" dchg="true" />
      <DA name="max" type="AnalogueValue_2" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="SPG_1_Z3AuxStr" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_1_CommTest" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="ING_1_TimeZone" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="DPL_10_PhyNam" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="name" bType="VisString64" valKind="RO" fc="DC" />
      <DA name="owner" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ePSName" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="primeOper" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="secondOper" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="latitude" bType="FLOAT32" valKind="RO" fc="DC" />
      <DA name="longitude" bType="FLOAT32" valKind="RO" fc="DC" />
      <DA name="altitude" bType="FLOAT32" valKind="RO" fc="DC" />
      <DA name="mRID" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_3_PhyHealth" cdc="ENS">
      <DA name="stVal" type="PhyHealthKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="PhyHealthKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="VSG_1_DeviceName" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="Set" fc="SE" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="SPG_1_GooseEna" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="Set" fc="SE" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="ING_1_MovPNum" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="MV_2_ActSGST" cdc="MV">
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="range" type="RangeKind" bType="Enum" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subMag" type="CN_2" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="NR_RangeConfig_F_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="LPL_25_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="paramRev" bType="INT32" fc="ST" dchg="true" />
      <DA name="valRev" bType="INT32" fc="ST" dchg="true" />
    </DOType>
    <DOType id="INS_3_LastStNum" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="INT32" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ORG_3_GoCBRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" fc="SP" dchg="true" />
      <DA name="setTstRef" bType="ObjRef" valKind="RO" fc="SP" dchg="true" />
      <DA name="setSrcCB" bType="ObjRef" valKind="RO" fc="SP" dchg="true" />
      <DA name="setTstCB" bType="ObjRef" valKind="RO" fc="SP" dchg="true" />
      <DA name="intAddr" bType="VisString255" valKind="RO" fc="SP" dchg="true" />
      <DA name="tstEna" bType="BOOLEAN" valKind="RO" fc="SP" dchg="true" />
      <DA name="purpose" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="VSS_5_TmSrc" cdc="VSS">
      <DA name="stVal" bType="VisString255" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_2_TmSyn" cdc="ENS">
      <DA name="stVal" type="TmSynKind_1" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="TmSynKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="VSG_1_TmSrcSet1" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="Set" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CTS_1_SpcTrk" cdc="CTS">
      <DA name="objRef" bType="ObjRef" fc="SR" />
      <DA name="serviceType" type="ServiceTypeKind" bType="Enum" fc="SR" />
      <DA name="errorCode" type="ServiceErrorKind" bType="Enum" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ctlVal" bType="BOOLEAN" fc="SR" />
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" type="AddCauseKind" bType="Enum" fc="SR" />
    </DOType>
    <DOType id="CST_3_GenTrk" cdc="CST">
      <DA name="objRef" bType="ObjRef" fc="SR" />
      <DA name="serviceType" type="ServiceTypeKind" bType="Enum" fc="SR" />
      <DA name="errorCode" type="ServiceErrorKind" bType="Enum" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="UTS_2_UrcbTrk" cdc="UTS">
      <DA name="objRef" bType="ObjRef" fc="SR" />
      <DA name="serviceType" type="ServiceTypeKind" bType="Enum" fc="SR" />
      <DA name="errorCode" type="ServiceErrorKind" bType="Enum" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="rptID" bType="VisString129" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" fc="SR" />
      <DA name="resv" bType="BOOLEAN" fc="SR" />
      <DA name="datSet" bType="ObjRef" fc="SR" />
      <DA name="confRev" bType="INT32U" fc="SR" />
      <DA name="optFlds" bType="OptFlds" fc="SR" />
      <DA name="bufTm" bType="INT32U" fc="SR" />
      <DA name="sqNum" bType="INT8U" fc="SR" />
      <DA name="trgOps" bType="TrgOps" fc="SR" />
      <DA name="intgPd" bType="INT32U" fc="SR" />
      <DA name="gi" bType="BOOLEAN" fc="SR" />
    </DOType>
    <DOType id="BTS_2_BrcbTrk" cdc="BTS">
      <DA name="objRef" bType="ObjRef" fc="SR" />
      <DA name="serviceType" type="ServiceTypeKind" bType="Enum" fc="SR" />
      <DA name="errorCode" type="ServiceErrorKind" bType="Enum" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="rptID" bType="VisString129" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" fc="SR" />
      <DA name="datSet" bType="ObjRef" fc="SR" />
      <DA name="confRev" bType="INT32U" fc="SR" />
      <DA name="optFlds" bType="OptFlds" fc="SR" />
      <DA name="bufTm" bType="INT32U" fc="SR" />
      <DA name="sqNum" bType="INT16U" fc="SR" />
      <DA name="trgOps" bType="TrgOps" fc="SR" />
      <DA name="intgPd" bType="INT32U" fc="SR" />
      <DA name="gi" bType="BOOLEAN" fc="SR" />
      <DA name="purgeBuf" bType="BOOLEAN" fc="SR" />
      <DA name="entryID" bType="EntryID" fc="SR" />
      <DA name="timeOfEntry" bType="EntryTime" fc="SR" />
    </DOType>
    <DOType id="LTS_2_LocbTrk" cdc="LTS">
      <DA name="objRef" bType="ObjRef" fc="SR" />
      <DA name="serviceType" type="ServiceTypeKind" bType="Enum" fc="SR" />
      <DA name="errorCode" type="ServiceErrorKind" bType="Enum" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="logEna" bType="BOOLEAN" fc="SR" />
      <DA name="logRef" bType="ObjRef" fc="SR" />
      <DA name="datSet" bType="ObjRef" fc="SR" />
      <DA name="oldEntrTm" bType="EntryTime" fc="SR" />
      <DA name="newEntrTm" bType="EntryTime" fc="SR" />
      <DA name="oldEnt" bType="EntryID" fc="SR" />
      <DA name="newEnt" bType="EntryID" fc="SR" />
      <DA name="trgOps" bType="TrgOps" fc="SR" />
      <DA name="intgPd" bType="INT32U" fc="SR" />
    </DOType>
    <DOType id="GTS_2_GocbTrk" cdc="GTS">
      <DA name="objRef" bType="ObjRef" fc="SR" />
      <DA name="serviceType" type="ServiceTypeKind" bType="Enum" fc="SR" />
      <DA name="errorCode" type="ServiceErrorKind" bType="Enum" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="goEna" bType="BOOLEAN" fc="SR" />
      <DA name="goID" bType="VisString129" fc="SR" />
      <DA name="datSet" bType="ObjRef" fc="SR" />
      <DA name="confRev" bType="INT32U" fc="SR" />
      <DA name="ndsCom" bType="BOOLEAN" fc="SR" />
      <DA name="dstAddress" bType="PhyComAddr" fc="SR" />
      <DA name="minTime" bType="INT32U" fc="SR" />
      <DA name="maxTime" bType="INT32U" fc="SR" />
      <DA name="fixedOffs" bType="BOOLEAN" fc="SR" />
    </DOType>
    <DOType id="STS_3_SgcbTrk" cdc="STS">
      <DA name="objRef" bType="ObjRef" fc="SR" />
      <DA name="serviceType" type="ServiceTypeKind" bType="Enum" fc="SR" />
      <DA name="errorCode" type="ServiceErrorKind" bType="Enum" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="numOfSG" bType="INT8U" fc="SR" />
      <DA name="actSG" bType="INT8U" fc="SR" />
      <DA name="editSG" bType="INT8U" fc="SR" />
      <DA name="cnfEdit" bType="BOOLEAN" fc="SR" />
      <DA name="lActTm" bType="Timestamp" fc="SR" />
      <DA name="resvTms" bType="INT16U" fc="SR" />
    </DOType>
    <DOType id="MV_2_CtlV" cdc="MV">
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="range" type="RangeKind" bType="Enum" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subMag" type="CN_2" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="NR_RangeConfig_F_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="INC_6_OpCntRs" cdc="INC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="NR_SBOw_Oper_INC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="Oper_4" bType="Struct" fc="CO" />
      <DA name="Cancel" type="NR_Cancel_INC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="INT32" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="operTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="BSC_2_TapChg" cdc="BSC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="NR_SBOw_Oper_BSC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_BSC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="NR_Cancel_BSC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="valWTr" type="CN_4" bType="Struct" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="CN_4" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="persistent" bType="BOOLEAN" valKind="RO" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="minVal" bType="INT8" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT8" valKind="RO" fc="CF" />
      <DA name="operTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ISC_1_TapPos" cdc="ISC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="NR_SBOw_Oper_ISC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="NR_SBOw_Oper_ISC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="NR_Cancel_ISC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="valWTr" type="CN_4" bType="Struct" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="CN_4" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="minVal" bType="INT8" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT8" valKind="RO" fc="CF" />
      <DA name="operTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="BAC_1_BndCtrChg" cdc="BAC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="NR_SBOw_Oper_BAC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_BSC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="NR_Cancel_BAC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="MX" />
      <DA name="ctlNum" bType="INT8U" fc="MX" />
      <DA name="mxVal" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="stSeld" bType="BOOLEAN" fc="MX" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="CN_2" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="persistent" bType="BOOLEAN" valKind="RO" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="NR_ScaledValueConfig_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="AnalogueValueF_1" bType="Struct" fc="CF" />
      <DA name="maxVal" type="AnalogueValueF_1" bType="Struct" fc="CF" />
      <DA name="stepSize" type="AnalogueValueF_1" bType="Struct" fc="CF" />
      <DA name="operTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_1_BndCtr" cdc="ASG">
      <DA name="setMag" type="CN_2" bType="Struct" fc="SE" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="NR_ScaledValueConfig_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ING_1_CtlDlTmms" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SPG_1_LDC" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENG_1_ParTraMod" cdc="ENG">
      <DA name="setVal" type="ParTraModKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="BSC_2_TapChgA" cdc="BSC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_BSC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_BSC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_BSC_1" bType="Struct" fc="CO" />
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="valWTr" type="CN_4" bType="Struct" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="CN_4" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="persistent" bType="BOOLEAN" valKind="RO" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="minVal" bType="INT8" valKind="RO" fc="CF" />
      <DA name="maxVal" bType="INT8" valKind="RO" fc="CF" />
      <DA name="operTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_2_OpStop" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_6_OpOpn" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="DPC_34_Pos" cdc="DPC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="NR_Cancel_SDPC_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Dbpos" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="pulseConfig" type="NR_PulseConfig_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_2_EEHealth" cdc="ENS">
      <DA name="stVal" type="EEHealthKind" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="BehKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_1_Imp" cdc="CMV">
      <DA name="cVal" type="NR_Vector_F_ED2_V1.00_1" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="range" type="RangeKind" bType="Enum" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subCVal" type="CN_5" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="NR_RangeConfig_F_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="DEL_11_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_1_Imp" />
      <SDO name="phsBC" type="CMV_1_Imp" />
      <SDO name="phsCA" type="CMV_1_Imp" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="WYE_1_PNV" cdc="WYE">
      <SDO name="phsA" type="CMV_1_Imp" />
      <SDO name="phsB" type="CMV_1_Imp" />
      <SDO name="phsC" type="CMV_1_Imp" />
      <SDO name="neut" type="CMV_1_Imp" />
      <SDO name="net" type="CMV_1_Imp" />
      <SDO name="res" type="CMV_1_Imp" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SEQ_10_SeqA" cdc="SEQ">
      <SDO name="c1" type="CMV_1_Imp" />
      <SDO name="c2" type="CMV_1_Imp" />
      <SDO name="c3" type="CMV_1_Imp" />
      <DA name="seqT" type="SequenceKind" bType="Enum" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACD_38_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_31_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENG_1_RstMod" cdc="ENG">
      <DA name="setVal" type="RstModKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ACT_1_AlmOp" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="ENG_2_TypRsCrv" cdc="ENG">
      <DA name="setVal" type="TypRsCrvKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENG_1_DirMod" cdc="ENG">
      <DA name="setVal" type="DirModKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENG_1_TrMod" cdc="ENG">
      <DA name="setVal" type="TrModKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_14_StrVal" cdc="ASG">
      <DA name="setMag" type="CN_2" bType="Struct" fc="SE" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="NR_ScaledValueConfig_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ING_2_OpDlTmms" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="LPL_26_NamPlt" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="paramRev" bType="INT32" fc="ST" dchg="true" />
      <DA name="valRev" bType="INT32" fc="ST" dchg="true" />
      <DA name="lnNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_21_Beh" cdc="ENS">
      <DA name="stVal" type="BehKind" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="BehKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_11_Health" cdc="ENS">
      <DA name="stVal" type="HealthKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="HealthKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENC_34_Mod" cdc="ENC">
      <DA name="SBO" bType="VisString129" fc="CO">
        <Val>IEC 61850-8-1:2003</Val>
      </DA>
      <DA name="SBOw" type="NR_SBOw_Oper_ENC_Mod_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="NR_SBOw_Oper_ENC_Mod_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="NR_Cancel_ENC_Mod_ED2_V1.00_1" bType="Struct" fc="CO" />
      <DA name="origin" type="CN_V2.0_Originator_1" bType="Struct" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" type="ModKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" dchg="true" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="ModKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" valKind="Set" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" dchg="true">
        <Val>operate-once</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ACD_39_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" type="PhaseFaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_32_Op" cdc="ACT">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENG_1_PolQty" cdc="ENG">
      <DA name="setVal" type="PolQtyKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENG_1_TrgMod" cdc="ENG">
      <DA name="setVal" type="TrgModKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENG_1_LevMod" cdc="ENG">
      <DA name="setVal" type="LevModKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENG_1_RcdMod" cdc="ENG">
      <DA name="setVal" type="RcdModKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="INS_1_NofUpdate" cdc="INS">
      <DA name="stVal" bType="INT32" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="INT32" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_2_FltLoop" cdc="ENS">
      <DA name="stVal" type="FltLoopKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="FltLoopKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENG_1_LivDeaMod" cdc="ENG">
      <DA name="setVal" type="LivDeaModKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="CMV_1_RteHzClc1" cdc="CMV">
      <DA name="cVal" type="CN_5" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="range" type="RangeKind" bType="Enum" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subCVal" type="CN_5" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="rangeC" type="NR_RangeConfig_F_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="SAV_9_AmpSv" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="NR_ScaledValueConfig_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="min" type="AnalogueValue_2" bType="Struct" fc="CF" dchg="true" />
      <DA name="max" type="AnalogueValue_2" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_5_ARtg" cdc="ASG">
      <DA name="setMag" type="NR_AnalogueValue_F_Set_ED2_V1.00_1" bType="Struct" fc="SE" dchg="true" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="NR_ScaledValueConfig_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ASG_1_ARtgSnd" cdc="ASG">
      <DA name="setMag" type="NR_AnalogueValue_F_Set_ED2_V1.00_1" bType="Struct" fc="SE" dchg="true" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="sVC" type="NR_ScaledValueConfig_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="minVal" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="maxVal" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="stepSize" type="AnalogueValueF_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>NRECExtension:2010A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_7_CBOpCap" cdc="ENS">
      <DA name="stVal" type="CBOpCapKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="CBOpCapKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_1_POWCap" cdc="ENS">
      <DA name="stVal" type="POWCapKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="POWCapKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="BCR_3_SumSwARs" cdc="BCR">
      <DA name="actVal" bType="INT64" fc="ST" dchg="true" />
      <DA name="frVal" bType="INT64" fc="ST" dupd="true" />
      <DA name="frTm" bType="Timestamp" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="frEna" bType="BOOLEAN" valKind="RO" fc="CF" dchg="true" />
      <DA name="strTm" bType="Timestamp" valKind="RO" fc="CF" dchg="true" />
      <DA name="frPd" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="frRs" bType="BOOLEAN" valKind="RO" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ING_1_CBTmms" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" dchg="true" />
      <DA name="minVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="units" type="NR_units_ED2_V1.00_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_8_SwTyp" cdc="ENS">
      <DA name="stVal" type="SwTypKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="SwTypKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENS_4_SwOpCap" cdc="ENS">
      <DA name="stVal" type="SwCapKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="SwCapKind" bType="Enum" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENG_1_FailMod" cdc="ENG">
      <DA name="setVal" type="FailModKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENG_1_ReTrMod" cdc="ENG">
      <DA name="setVal" type="ReTrModKind" bType="Enum" fc="SE" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="ENC_35_Mod" cdc="ENC">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" dchg="true" />
      <DA name="sboClass" type="SboClassKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="SBOw" type="SBOw_4" bType="Struct" fc="CO" />
      <DA name="Oper" type="Oper_8" bType="Struct" fc="CO" />
      <DA name="Cancel" type="Cancel_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENS_22_Beh" cdc="ENS">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_12_Health" cdc="ENS">
      <DA name="stVal" type="HealthKind" bType="Enum" fc="ST" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPC_6_LEDRs" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" dchg="true" />
      <DA name="Oper" type="Oper_9" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="SAV_10_AmpSv" cdc="SAV">
      <DA name="instMag" type="mag_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
    </DOType>
    <DOType id="ASG_6_ARtg" cdc="ASG">
      <DA name="setMag" type="mag_1" bType="Struct" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ASG_2_HzRtg" cdc="ASG">
      <DA name="setMag" type="mag_1" bType="Struct" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ASG_2_VRtg" cdc="ASG">
      <DA name="setMag" type="mag_1" bType="Struct" fc="SP" dchg="true" />
    </DOType>
    <DOType id="SAV_5_VolSv" cdc="SAV">
      <DA name="instMag" type="mag_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
    </DOType>
    <DOType id="SPC_15_Sim" cdc="SPC">
      <DA name="Oper" type="Oper_10" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" valKind="RO" fc="CF" dchg="true" />
      <DA name="operTimeout" bType="INT32U" valKind="RO" fc="CF" dchg="true">
        <Val>1000</Val>
      </DA>
    </DOType>
    <DOType id="MV_5_TotDwnTm" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:GQUAL" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_LSVS_0_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ORG_3_DatSet" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SG" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="VSG_2_GoID" cdc="VSG">
      <DA name="setVal" bType="VisString255" fc="SG" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ING_2_VlanID" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SG" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="MV_2_NetwDly" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:SVQUAL" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_LSVS_1_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="MV_6_TotDwnTm" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:SVQUAL" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_LSVS_0_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ORG_2_SvCBRef" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SG" />
    </DOType>
    <DOType id="ORG_4_DatSet" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" fc="SG" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ENS_8_CBOpCap" cdc="ENS">
      <DA name="stVal" type="CBOpCap_4" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_35_Pos" cdc="DPC">
      <DA name="Oper" type="Oper_10" bType="Struct" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="ctlModel" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="MV_2_Amp01" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="MV_3_Vol" cdc="MV">
      <DA name="instMag" type="CN_2" bType="Struct" fc="MX" />
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" dupd="true" />
      <DA name="q" bType="Quality" sAddr="datasrc=db:EN" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" type="Units_1" bType="Struct" fc="CF" dchg="true" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" dchg="true" />
    </DOType>
    <DOType id="SPC_3_SPCSO1" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="SBO" bType="ObjRef" fc="CO" />
      <DA name="SBOw" type="AA1D1Q05Q1CBSW.LPHD1.Sim.SBOw_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="AA1D1Q05Q1CBSW.LPHD1.Sim.Oper_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="AA1D1Q05Q1CBSW.LPHD1.Sim.Cancel_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENC_36_Mod" cdc="ENC">
      <DA name="stVal" type="Mod" bType="Enum" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" fc="CF" />
      <DA name="sboTimeout" bType="INT32U" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF" />
      <DA name="SBO" bType="ObjRef" fc="CO" />
      <DA name="SBOw" type="AA1D1Q05Q1CBSW.LLN0.Mod.SBOw_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="AA1D1Q05Q1CBSW.LLN0.Mod.Oper_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="AA1D1Q05Q1CBSW.LLN0.Mod.Cancel_1" bType="Struct" fc="CO" />
    </DOType>
    <DOType id="ENS_4_PhyHealth" cdc="ENS">
      <DA name="stVal" type="HealthKind_1" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="MV_3_ActSGST" cdc="MV">
      <DA name="mag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="sVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="rangeC" type="CN_6" bType="Struct" fc="CF" />
      <DA name="smpRate" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>CN MODEL:2016</Val>
      </DA>
    </DOType>
    <DOType id="ENS_23_Beh" cdc="ENS">
      <DA name="stVal" type="BehaviourModeKind_1" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SAV_3_DelayTRtg" cdc="SAV">
      <DA name="instMag" type="CN_AnalogueValue_I_1" bType="Struct" fc="MX" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="sVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="min" type="CN_AnalogueValue_I_1" bType="Struct" fc="CF" />
      <DA name="max" type="CN_AnalogueValue_I_1" bType="Struct" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="ENC_37_Mod" cdc="ENC">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind_1" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SPC_7_LEDRs" cdc="SPC">
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_2" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="pulseConfig" type="CN_V2.0_PulseConfig_1" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="SPC_3_FuncEna1" cdc="SPC">
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC_2" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_2" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_2" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="pulseConfig" type="CN_V2.0_PulseConfig_1" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="sboClass" type="SboClassKind_1" bType="Enum" valKind="RO" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="ASG_3_DPFCStr" cdc="ASG">
      <DA name="setMag" type="CN_2" bType="Struct" fc="SP" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="sVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="minVal" type="CN_2" bType="Struct" fc="CF" />
      <DA name="maxVal" type="CN_2" bType="Struct" fc="CF" />
      <DA name="stepSize" type="CN_2" bType="Struct" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="ING_2_ResetTmms" cdc="ING">
      <DA name="setVal" bType="INT32" fc="SP" />
      <DA name="minVal" bType="INT32" fc="CF" />
      <DA name="maxVal" bType="INT32" fc="CF" />
      <DA name="stepSize" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="MV_3_CtlV" cdc="MV">
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subMag" type="CN_2" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="sVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="rangeC" type="CN_3" bType="Struct" fc="CF" />
      <DA name="smpRate" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="BSC_3_TapChg" cdc="BSC">
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_BSC_2" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_BSC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_BSC_2" bType="Struct" fc="CO" />
      <DA name="valWTr" type="CN_4" bType="Struct" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="CN_4" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="persistent" bType="BOOLEAN" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="minVal" bType="INT8" fc="CF" />
      <DA name="maxVal" bType="INT8" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="BSC_3_TapChgA" cdc="BSC">
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_BSC_1" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_BSC_1" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_BSC_1" bType="Struct" fc="CO" />
      <DA name="valWTr" type="CN_4" bType="Struct" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" type="CN_4" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="persistent" bType="BOOLEAN" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="minVal" bType="INT8" fc="CF" />
      <DA name="maxVal" bType="INT8" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="SPC_2_ParOp" cdc="SPC">
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC_2" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_2" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_2" bType="Struct" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="pulseConfig" type="CN_V2.0_PulseConfig_1" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="DPC_36_Pos" cdc="DPC">
      <DA name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC_2" bType="Struct" fc="CO" />
      <DA name="Oper" type="CN_V2.0_SBOw_Oper_SDPC_2" bType="Struct" fc="CO" />
      <DA name="Cancel" type="CN_V2.0_Cancel_SDPC_2" bType="Struct" fc="CO" />
      <DA name="stVal" bType="Dbpos" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Dbpos" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="pulseConfig" type="CN_V2.0_PulseConfig_1" bType="Struct" fc="CF" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="sboClass" type="SboClassKind" bType="Enum" valKind="RO" fc="CF" />
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="ACD_40_Str" cdc="ACD">
      <DA name="general" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirGeneral" type="FaultDirectionKind_1" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsA" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsB" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirPhsC" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="neut" bType="BOOLEAN" fc="ST" dchg="true" />
      <DA name="dirNeut" type="FaultDirectionKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="CMV_9_phsAB" cdc="CMV">
      <DA name="cVal" type="CN_7" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subCVal" type="CN_5" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="rangeC" type="CN_3" bType="Struct" fc="CF" />
      <DA name="magSVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="angSVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="angRef" type="AngleReferenceKind_1" bType="Enum" fc="CF" />
      <DA name="smpRate" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="DEL_12_PPV" cdc="DEL">
      <SDO name="phsAB" type="CMV_9_phsAB" />
      <SDO name="phsBC" type="CMV_9_phsAB" />
      <SDO name="phsCA" type="CMV_9_phsAB" />
      <DA name="angRef" type="PhaseAngleReferenceKind_1" bType="Enum" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="WYE_12_PhV" cdc="WYE">
      <SDO name="phsA" type="CMV_9_phsAB" />
      <SDO name="phsB" type="CMV_9_phsAB" />
      <SDO name="phsC" type="CMV_9_phsAB" />
      <SDO name="neut" type="CMV_9_phsAB" />
      <SDO name="net" type="CMV_9_phsAB" />
      <SDO name="res" type="CMV_9_phsAB" />
      <DA name="angRef" type="PhaseAngleReferenceKind" bType="Enum" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="WYE_8_W" cdc="WYE">
      <SDO name="phsA" type="CMV_9_phsAB" />
      <SDO name="phsB" type="CMV_9_phsAB" />
      <SDO name="phsC" type="CMV_9_phsAB" />
      <DA name="angRef" type="PhaseAngleReferenceKind" bType="Enum" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
    </DOType>
    <DOType id="ENS_24_Beh" cdc="ENS">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ENS_13_Health" cdc="ENS">
      <DA name="stVal" type="HealthKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="MV_4_Vol" cdc="MV">
      <DA name="mag" type="CN_2" bType="Struct" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subMag" type="CN_2" bType="Struct" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="units" type="CN_V2.0_units_1" bType="Struct" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="zeroDb" bType="INT32U" fc="CF" />
      <DA name="sVC" type="CN_1" bType="Struct" fc="CF" />
      <DA name="rangeC" type="CN_3" bType="Struct" fc="CF" />
      <DA name="smpRate" bType="INT32U" fc="CF" />
      <DA name="dU" bType="Unicode255" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="ENC_38_Mod" cdc="ENC">
      <DA name="stVal" type="BehaviourModeKind" bType="Enum" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" type="CtlModelKind" bType="Enum" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DAType id="CN_AnalogueValue_I_1">
      <BDA name="i" bType="INT32" />
    </DAType>
    <DAType id="CN_V2.0_units_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" />
      <BDA name="multiplier" type="MultiplierKind" bType="Enum" />
    </DAType>
    <DAType id="CN_1">
      <BDA name="scaleFactor" bType="FLOAT32" />
      <BDA name="offset" bType="FLOAT32" />
    </DAType>
    <DAType id="CN_2">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="CN_3">
      <BDA name="hhLim" type="CN_2" bType="Struct" />
      <BDA name="hLim" type="CN_2" bType="Struct" />
      <BDA name="lLim" type="CN_2" bType="Struct" />
      <BDA name="llLim" type="CN_2" bType="Struct" />
      <BDA name="min" type="CN_2" bType="Struct" />
      <BDA name="max" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="CN_V2.0_Originator_1">
      <BDA name="orCat" type="OriginatorCategoryKind" bType="Enum" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="CN_V2.0_SBOw_Oper_SDPC_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="CN_V2.0_PulseConfig_1">
      <BDA name="cmdQual" type="ControlOutputKind" bType="Enum" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" />
      <BDA name="numPls" bType="INT32U" />
    </DAType>
    <DAType id="CN_V2.0_Cancel_SDPC_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="CN_V2.0_SBOw_Oper_BSC_1">
      <BDA name="ctlVal" bType="Tcmd" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="CN_V2.0_Cancel_BSC_1">
      <BDA name="ctlVal" bType="Tcmd" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="CN_4">
      <BDA name="posVal" bType="INT8" />
    </DAType>
    <DAType id="CN_5">
      <BDA name="mag" type="CN_2" bType="Struct" />
      <BDA name="ang" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1">
      <BDA name="orCat" type="SIPROTEC5_Textlist_orCategory_V08.00.06_V07.90.00" bType="Enum" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_OnTest_V08.00.06_V07.90.00_1">
      <BDA name="ctlVal" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V08.00.06_V07.90.00" bType="Enum" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Cancel_Boolean_V08.00.06_V07.90.00_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00_1">
      <BDA name="SIUnit" type="SIPROTEC5_EnType_SIUnit_V08.00.06_V08.00.00" bType="Enum" valKind="RO" />
      <BDA name="multiplier" type="SIPROTEC5_EnType_Multiplier_V08.00.06_V07.90.00" bType="Enum" valKind="RO" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_CalendarTime_V08.00.06_V07.90.00_1">
      <BDA name="occ" bType="INT16U" />
      <BDA name="occType" type="SIPROTEC5_EnType_Cal_Occ_Type_V08.00.06_V07.90.00" bType="Enum" />
      <BDA name="occPer" type="SIPROTEC5_EnType_Cal_Occ_Period_V08.00.06_V07.90.00" bType="Enum" />
      <BDA name="weekDay" type="SIPROTEC5_EnType_Cal_WeekDay_V08.00.06_V07.90.00" bType="Enum" />
      <BDA name="month" type="SIPROTEC5_EnType_Cal_Month_V08.00.06_V07.90.00" bType="Enum" />
      <BDA name="day" bType="INT8U" />
      <BDA name="hr" bType="INT8U" />
      <BDA name="mn" bType="INT8U" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V08.00.06_V07.90.00_1">
      <BDA name="cmdQual" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V08.00.06_V07.90.00" bType="Enum" valKind="RO" />
      <BDA name="onDur" bType="INT32U" valKind="RO" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_V08.00.06_V07.90.00_1">
      <BDA name="ctlVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" bType="Enum" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1">
      <BDA name="f" bType="FLOAT32" valKind="Set">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Vector_V08.00.06_V07.90.00_1">
      <BDA name="mag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ang" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00_1">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.00.06_V08.00.00_1">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="Set">
        <Val>1</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="Set">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Vector_mag_V08.00.06_V07.90.00_1">
      <BDA name="mag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" />
    </DAType>
    <DAType id="Oper_3">
      <BDA name="ctlVal" type="BehKind1" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Cancel_3">
      <BDA name="ctlVal" type="BehKind1" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="SBOw_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Cancel_4">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="PulseConfig_2">
      <BDA name="cmdQual" type="ControlOutputKind1" bType="Enum" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" />
      <BDA name="numPls" bType="INT32U" />
    </DAType>
    <DAType id="PulseConfig_3">
      <BDA name="cmdQual" type="ControlOutputKind2" bType="Enum" />
      <BDA name="onDur" bType="INT32U" />
      <BDA name="offDur" bType="INT32U" />
      <BDA name="numPls" bType="INT32U" />
    </DAType>
    <DAType id="Oper_4">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Cancel_5">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="Vector_2">
      <BDA name="mag" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="Vector_3">
      <BDA name="mag" type="CN_2" bType="Struct" />
      <BDA name="ang" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="AA1D1Q03Q1LD0.LLN0.Mod.SBOw_1">
      <BDA name="ctlVal" type="Mod" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AA1D1Q03Q1LD0.LLN0.Mod.Oper_1">
      <BDA name="ctlVal" type="Mod" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AA1D1Q03Q1LD0.LLN0.Mod.Cancel_1">
      <BDA name="ctlVal" type="Mod" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="AA1D1Q03Q1LD0.LPHD1.Sim.SBOw_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AA1D1Q03Q1LD0.LPHD1.Sim.Oper_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AA1D1Q03Q1LD0.LPHD1.Sim.Cancel_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="AA1D1Q03Q1Measurement.MMXU1.TotW.units_1">
      <BDA name="SIUnit" type="SIUnit" bType="Enum" />
      <BDA name="multiplier" type="multiplier" bType="Enum" />
    </DAType>
    <DAType id="AA1D1Q03Q1Measurement.MMXU1.PPV.phsAB.instCVal_1">
      <BDA name="mag" type="CN_2" bType="Struct" />
      <BDA name="ang" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="AA1D1Q03Q1Protection.RBRF1.OpCntRs.SBOw_1">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AA1D1Q03Q1Protection.RBRF1.OpCntRs.Oper_1">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AA1D1Q03Q1Protection.RBRF1.OpCntRs.Cancel_1">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="Originator_1">
      <BDA name="orCat" type="OrCat" bType="Enum" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="Oper_SPC_DPC_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AmpUnits_1">
      <BDA name="SIUnit" type="ITSIUnit" bType="Enum" valKind="RO">
        <Val>A</Val>
      </BDA>
    </DAType>
    <DAType id="AmpScaledValueConfig_1">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
        <Val>0.001</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="VolUnits_1">
      <BDA name="SIUnit" type="ITSIUnit" bType="Enum" valKind="RO">
        <Val>V</Val>
      </BDA>
    </DAType>
    <DAType id="VolScaledValueConfig_1">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
        <Val>0.01</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="Cancel_SPC_DPC_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="Originator_2">
      <BDA name="orCat" type="orCategory" bType="Enum" desc="Originator category (Not-supported, bay-control, station-control, remote-control, automatic-bay, automatic-station, automatic-remote, maintenance or process)" />
      <BDA name="orIdent" bType="Octet64" desc="Originator identification (Null value indicates unknown or not reported)" />
    </DAType>
    <DAType id="DPC_CTRL_SelectWithValue_1">
      <BDA name="ctlVal" bType="BOOLEAN" desc="Control element" />
      <BDA name="origin" type="Originator_2" bType="Struct" desc="Control element" />
      <BDA name="ctlNum" bType="INT8U" desc="Control element" />
      <BDA name="T" bType="Timestamp" desc="Control element" />
      <BDA name="Test" bType="BOOLEAN" desc="Control element" />
      <BDA name="Check" bType="Check" desc="Control element" />
    </DAType>
    <DAType id="DPC_CTRL_Cancel_1">
      <BDA name="ctlVal" bType="BOOLEAN" desc="Control element" />
      <BDA name="origin" type="Originator_2" bType="Struct" desc="Control element" />
      <BDA name="ctlNum" bType="INT8U" desc="Control element" />
      <BDA name="T" bType="Timestamp" desc="Control element" />
      <BDA name="Test" bType="BOOLEAN" desc="Control element" />
    </DAType>
    <DAType id="ENC_CTRL_LD_MOD_2_SelectWithValue_1">
      <BDA name="ctlVal" type="Mod_2" bType="Enum" desc="Control element" />
      <BDA name="origin" type="Originator_2" bType="Struct" desc="Control element" />
      <BDA name="ctlNum" bType="INT8U" desc="Control element" />
      <BDA name="T" bType="Timestamp" desc="Control element" />
      <BDA name="Test" bType="BOOLEAN" desc="Control element" />
      <BDA name="Check" bType="Check" desc="Control element" />
    </DAType>
    <DAType id="ENC_CTRL_LD_MOD_2_Cancel_1">
      <BDA name="ctlVal" type="Mod_2" bType="Enum" desc="Control element" />
      <BDA name="origin" type="Originator_2" bType="Struct" desc="Control element" />
      <BDA name="ctlNum" bType="INT8U" desc="Control element" />
      <BDA name="T" bType="Timestamp" desc="Control element" />
      <BDA name="Test" bType="BOOLEAN" desc="Control element" />
    </DAType>
    <DAType id="ENC_CTRL_LD_MOD_SelectWithValue_1">
      <BDA name="ctlVal" type="Mod_3" bType="Enum" desc="Control element" />
      <BDA name="origin" type="Originator_2" bType="Struct" desc="Control element" />
      <BDA name="ctlNum" bType="INT8U" desc="Control element" />
      <BDA name="T" bType="Timestamp" desc="Control element" />
      <BDA name="Test" bType="BOOLEAN" desc="Control element" />
      <BDA name="Check" bType="Check" desc="Control element" />
    </DAType>
    <DAType id="ENC_CTRL_LD_MOD_Cancel_1">
      <BDA name="ctlVal" type="Mod_3" bType="Enum" desc="Control element" />
      <BDA name="origin" type="Originator_2" bType="Struct" desc="Control element" />
      <BDA name="ctlNum" bType="INT8U" desc="Control element" />
      <BDA name="T" bType="Timestamp" desc="Control element" />
      <BDA name="Test" bType="BOOLEAN" desc="Control element" />
    </DAType>
    <DAType id="AnalogueValue_1">
      <BDA name="f" bType="FLOAT32" desc="Floating point value" />
    </DAType>
    <DAType id="Vector_MagnitudeAngle_Float_1">
      <BDA name="mag" type="AnalogueValue_1" bType="Struct" desc="The magnitude of the complex value" />
      <BDA name="ang" type="AnalogueValue_1" bType="Struct" desc="The angle of the complex value (the unit is degrees)" />
    </DAType>
    <DAType id="Unit_1">
      <BDA name="SIUnit" type="SIUnit_1" bType="Enum" desc="SI Unit" />
      <BDA name="multiplier" type="multiplier" bType="Enum" desc="Multiplier value, the default of which is 0 (i.e. multiplier = 1)" />
    </DAType>
    <DAType id="RangeConfig_1">
      <BDA name="hhLim" type="AnalogueValue_1" bType="Struct" desc="High High range limit" />
      <BDA name="hLim" type="AnalogueValue_1" bType="Struct" desc="High range limit" />
      <BDA name="lLim" type="AnalogueValue_1" bType="Struct" desc="Low range limit" />
      <BDA name="llLim" type="AnalogueValue_1" bType="Struct" desc="Low Low range limit" />
      <BDA name="min" type="AnalogueValue_1" bType="Struct" desc="Minimum process measurement for which values of i and f are considered within limits" />
      <BDA name="max" type="AnalogueValue_1" bType="Struct" desc="Maximum process measurement for which values of i and f are considered within limits" />
    </DAType>
    <DAType id="Unit_2">
      <BDA name="SIUnit" type="SIUnit" bType="Enum" desc="SI Unit" />
      <BDA name="multiplier" type="multiplier" bType="Enum" desc="Multiplier value, the default of which is 0 (i.e. multiplier = 1)" />
    </DAType>
    <DAType id="Vector_Magnitude_Float_1">
      <BDA name="mag" type="AnalogueValue_1" bType="Struct" desc="The magnitude of the complex value" />
    </DAType>
    <DAType id="TMW_Generated_OperEnum_1">
      <BDA name="ctlVal" type="BehaviourModeKind" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="SBOwBool_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" sAddr="QB1Check" />
    </DAType>
    <DAType id="CancelBool_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="Unit_3">
      <BDA name="SIUnit" type="TMWSIUnitKind" bType="Enum" />
      <BDA name="multiplier" type="MultiplierKind" bType="Enum" />
    </DAType>
    <DAType id="SBOwBool1_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" sAddr="QC1Check" />
    </DAType>
    <DAType id="SBOwBool2_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Oper_SPC_DPC_2">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="SBOw_SPC_DPC_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Cancel_SPC_DPC_2">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="originator_1">
      <BDA name="orCat" type="orCategory" bType="Enum" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="SimOper_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="ModOper_1">
      <BDA name="ctlVal" type="BehKind" bType="Enum" />
      <BDA name="origin" type="originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AnalogueValue_2">
      <BDA name="i" bType="INT32" valKind="RO" />
    </DAType>
    <DAType id="AmpUnit_1">
      <BDA name="SIUnit" type="SIUnitKind_1" bType="Enum" valKind="RO">
        <Val>A</Val>
      </BDA>
      <BDA name="multiplier" type="MultiplierKind" bType="Enum" valKind="RO">
        <Val>m</Val>
      </BDA>
    </DAType>
    <DAType id="AmpScaledValueCfg_1">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
        <Val>0.001</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="RO">
        <Val>0.0</Val>
      </BDA>
    </DAType>
    <DAType id="AmpMinVal_1">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="AmpMaxVal_1">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1000000000</Val>
      </BDA>
    </DAType>
    <DAType id="ARtgUnit_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" valKind="RO">
        <Val>A</Val>
      </BDA>
    </DAType>
    <DAType id="ARtgMinVal_1">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1</Val>
      </BDA>
    </DAType>
    <DAType id="ARtgMaxVal_1">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>1000000</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgUnit_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" valKind="RO">
        <Val>Hz</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgMinVal_1">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>50</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgMaxVal_1">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>60</Val>
      </BDA>
    </DAType>
    <DAType id="HzRtgStepSize_1">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>10</Val>
      </BDA>
    </DAType>
    <DAType id="AnalogueValueF_1">
      <BDA name="f" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="RatMinVal_1">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>1.0</Val>
      </BDA>
    </DAType>
    <DAType id="RatMaxVal_1">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>10000.0</Val>
      </BDA>
    </DAType>
    <DAType id="RatStepSize_1">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>0.1</Val>
      </BDA>
    </DAType>
    <DAType id="VolUnit_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" valKind="RO">
        <Val>V</Val>
      </BDA>
      <BDA name="multiplier" type="MultiplierKind" bType="Enum" valKind="RO">
        <Val>c</Val>
      </BDA>
    </DAType>
    <DAType id="VolScaledValueCfg_1">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
        <Val>0.01</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="RO">
        <Val>0.0</Val>
      </BDA>
    </DAType>
    <DAType id="VolMaxVal_1">
      <BDA name="i" bType="INT32" valKind="RO">
        <Val>500000000</Val>
      </BDA>
    </DAType>
    <DAType id="VRtgUnit_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" valKind="RO">
        <Val>V</Val>
      </BDA>
    </DAType>
    <DAType id="CalendarTime_1">
      <BDA name="occ" bType="INT16U" valKind="RO" />
      <BDA name="occType" type="OccurrenceKind" bType="Enum" valKind="RO" />
      <BDA name="occPer" type="PeriodKind" bType="Enum" valKind="RO" />
      <BDA name="weekDay" type="WeekdayKind" bType="Enum" valKind="RO" />
      <BDA name="month" type="MonthKind" bType="Enum" valKind="RO" />
      <BDA name="day" bType="INT8U" valKind="RO" />
      <BDA name="hr" bType="INT8U" valKind="RO" />
      <BDA name="mn" bType="INT8U" valKind="RO" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_OnTest_V08.00.06_V07.90.00_2">
      <BDA name="ctlVal" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V08.00.06_V07.90.00" bType="Enum" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_2">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Cancel_Boolean_V08.00.06_V07.90.00_2">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_V08.00.06_V07.90.00_2">
      <BDA name="ctlVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" bType="Enum" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Originator_3">
      <BDA name="orCat" type="orCat" bType="Enum">
        <Val>automatic-station</Val>
      </BDA>
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="Oper_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_3" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Units_LGOS_0_1">
      <BDA name="SIUnit" type="SIUnit_2" bType="Enum">
        <Val>s</Val>
      </BDA>
      <BDA name="multiplier" type="multiplier" bType="Enum" />
    </DAType>
    <DAType id="Units_LSVS_1_1">
      <BDA name="SIUnit" type="SIUnit" bType="Enum">
        <Val>s</Val>
      </BDA>
      <BDA name="multiplier" type="multiplier" bType="Enum">
        <Val>m</Val>
      </BDA>
    </DAType>
    <DAType id="Units_LSVS_0_1">
      <BDA name="SIUnit" type="SIUnit" bType="Enum">
        <Val>s</Val>
      </BDA>
      <BDA name="multiplier" type="multiplier" bType="Enum" />
    </DAType>
    <DAType id="Units_1">
      <BDA name="SIUnit" type="SIUnit" bType="Enum" valKind="RO" />
      <BDA name="multiplier" type="multiplier" bType="Enum" valKind="RO" />
    </DAType>
    <DAType id="Vector_4">
      <BDA name="mag" type="CN_2" bType="Struct" />
      <BDA name="ang" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="Vector_5">
      <BDA name="mag" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Vector_V08.00.06_V07.90.00_2">
      <BDA name="mag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ang" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Vector_mag_V08.00.06_V07.90.00_2">
      <BDA name="mag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00_1" bType="Struct" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_OnTest_V08.00.06_V07.90.00_3">
      <BDA name="ctlVal" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V08.00.06_V07.90.00" bType="Enum" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00_3">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Cancel_Boolean_V08.00.06_V07.90.00_3">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V08.00.06_V07.90.00_1">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
        <Val>1</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_V08.00.06_V07.90.00_3">
      <BDA name="ctlVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" bType="Enum" />
      <BDA name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Originator_4">
      <BDA name="orCat" type="orCat" bType="Enum" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="Oper_2">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_4" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Vector_6">
      <BDA name="mag" type="CN_2" bType="Struct" />
      <BDA name="ang" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="Vector_7">
      <BDA name="mag" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="9-2LEsVCAmp_1">
      <BDA name="scaleFactor" bType="FLOAT32">
        <Val>0.001</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="9-2LEsVCVol_1">
      <BDA name="scaleFactor" bType="FLOAT32">
        <Val>0.01</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="Oper_5">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_4" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Vector_8">
      <BDA name="mag" type="CN_2" bType="Struct" />
      <BDA name="ang" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="Vector_9">
      <BDA name="mag" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="Oper_SPC_DPC_3">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="SBOw_SPC_DPC_2">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Cancel_SPC_DPC_3">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="SBOw_2">
      <BDA name="ctlVal" type="Mod" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Oper_6">
      <BDA name="ctlVal" type="Mod" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Cancel_6">
      <BDA name="ctlVal" type="Mod" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="Oper_7">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Cancel_7">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="mag_1">
      <BDA name="i" bType="INT32" />
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="units_2">
      <BDA name="SIUnit" type="SIUnitKind_2" bType="Enum" />
    </DAType>
    <DAType id="cVal_2">
      <BDA name="mag" type="mag_1" bType="Struct" />
      <BDA name="ang" type="mag_1" bType="Struct" />
    </DAType>
    <DAType id="cVal_3">
      <BDA name="mag" type="mag_1" bType="Struct" />
    </DAType>
    <DAType id="Cancel_8">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="SBOw_3">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1">
      <BDA name="orCat" type="OriginatorCategoryKind" bType="Enum" sAddr="-1,-1,-1" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Oper_ENC_c153659ef063668161e744abf3a32eeb_1">
      <BDA name="ctlVal" type="ABBIED600_BehaviourModeKind_Root" bType="Enum" sAddr="-1,-1,-1" />
      <BDA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4_1">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Oper_INC_d6fbd7a30aeb616d03869bdd84db4310_1">
      <BDA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" />
      <BDA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValueCtlInt_4e9b9160d5c9b5de702277935ab2813f_1">
      <BDA name="i" bType="INT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d_1">
      <BDA name="ctlVal" type="ABBIED600_BehaviourModeKind_Comp" bType="Enum" sAddr="-1,-1,-1" />
      <BDA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Vector_c01254a3bf00d93e977e23233ef6f20e_1">
      <BDA name="mag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Vector_9dd049a56f9f104561e6849c89f7af01_1">
      <BDA name="mag" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25_1" bType="Struct" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Unit_078492a47018fa99759793a5d4106794_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO">
        <Val>V</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3_1">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO" />
    </DAType>
    <DAType id="ABBIED600_RangeConfig_726e2f485ee9d4b930f22b4838e6c373_1">
      <BDA name="hhLim" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3_1" bType="Struct" sAddr="-1,-1,-1" />
      <BDA name="hLim" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3_1" bType="Struct" sAddr="-1,-1,-1" />
      <BDA name="lLim" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3_1" bType="Struct" sAddr="-1,-1,-1" />
      <BDA name="llLim" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3_1" bType="Struct" sAddr="-1,-1,-1" />
      <BDA name="min" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3_1" bType="Struct" sAddr="-1,-1,-1" />
      <BDA name="max" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3_1" bType="Struct" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Unit_9baf0cae609a9ed907fca6064805b26e_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO">
        <Val>A</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_d94b62132e39bbe75c95b124fd746dd8_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO">
        <Val>Hz</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_d9af50493a23e495fea4195b2770715c_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO">
        <Val>W</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_21d8bbeeacacf8e6b2449374dc62e5dc_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO">
        <Val>VA</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Unit_b20de223259c75f9bca36ff61f7f7ba2_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" sAddr="-1,-1,-1" valKind="RO">
        <Val>VAr</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_925fc2efbca85695932a4a0c102c74b5_1">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO">
        <Val>150</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_c482a39d9d3b7e573aefc32a9625fdde_1">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO">
        <Val>75000</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_a80ed3a81fd1445782b11bdb1a186108_1">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" valKind="RO">
        <Val>30</Val>
      </BDA>
    </DAType>
    <DAType id="ABBIED600_Cancel_SPC_DPC_60acb55d929e9de8527b1a44b24f107d_1">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b_1" bType="Struct" sAddr="-1,-1,-1" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="NR_SBOw_Oper_ENC_Mod_ED2_V1.00_1">
      <BDA name="ctlVal" type="ModKind" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="NR_Cancel_ENC_Mod_ED2_V1.00_1">
      <BDA name="ctlVal" type="ModKind" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="NR_SBOw_Oper_SDPC_ED2_V1.00_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="NR_Cancel_SDPC_ED2_V1.00_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="NR_PulseConfig_ED2_V1.00_1">
      <BDA name="cmdQual" type="ControlOutputKind" bType="Enum" valKind="RO" />
      <BDA name="onDur" bType="INT32U" valKind="RO" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="NR_units_ED2_V1.00_1">
      <BDA name="SIUnit" type="SIUnitKind" bType="Enum" valKind="RO" />
      <BDA name="multiplier" type="MultiplierKind" bType="Enum" valKind="RO" />
    </DAType>
    <DAType id="NR_ScaledValueConfig_ED2_V1.00_1">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO" />
      <BDA name="offset" bType="FLOAT32" valKind="RO" />
    </DAType>
    <DAType id="NR_RangeConfig_F_ED2_V1.00_1">
      <BDA name="hhLim" type="AnalogueValueF_1" bType="Struct" />
      <BDA name="hLim" type="AnalogueValueF_1" bType="Struct" />
      <BDA name="lLim" type="AnalogueValueF_1" bType="Struct" />
      <BDA name="llLim" type="AnalogueValueF_1" bType="Struct" />
      <BDA name="min" type="AnalogueValueF_1" bType="Struct" />
      <BDA name="max" type="AnalogueValueF_1" bType="Struct" />
    </DAType>
    <DAType id="NR_SBOw_Oper_INC_ED2_V1.00_1">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="NR_Cancel_INC_ED2_V1.00_1">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="NR_SBOw_Oper_BSC_ED2_V1.00_1">
      <BDA name="ctlVal" bType="Tcmd" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="NR_Cancel_BSC_ED2_V1.00_1">
      <BDA name="ctlVal" bType="Tcmd" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="NR_SBOw_Oper_ISC_ED2_V1.00_1">
      <BDA name="ctlVal" bType="INT8" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="NR_Cancel_ISC_ED2_V1.00_1">
      <BDA name="ctlVal" bType="INT8" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="NR_SBOw_Oper_BAC_ED2_V1.00_1">
      <BDA name="ctlVal" bType="Tcmd" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="NR_Cancel_BAC_ED2_V1.00_1">
      <BDA name="ctlVal" bType="Tcmd" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="NR_Vector_F_ED2_V1.00_1">
      <BDA name="mag" type="CN_2" bType="Struct" />
      <BDA name="ang" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="NR_AnalogueValue_F_Set_ED2_V1.00_1">
      <BDA name="f" bType="FLOAT32" valKind="Set" />
    </DAType>
    <DAType id="SBOw_4">
      <BDA name="ctlVal" type="BehaviourModeKind" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Oper_8">
      <BDA name="ctlVal" type="BehaviourModeKind" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Cancel_1">
      <BDA name="ctlVal" type="BehaviourModeKind" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="Oper_9">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Oper_10">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="Originator_3" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AA1D1Q05Q1CBSW.LPHD1.Sim.SBOw_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AA1D1Q05Q1CBSW.LPHD1.Sim.Oper_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AA1D1Q05Q1CBSW.LPHD1.Sim.Cancel_1">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="AA1D1Q05Q1CBSW.LLN0.Mod.SBOw_1">
      <BDA name="ctlVal" type="Mod" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AA1D1Q05Q1CBSW.LLN0.Mod.Oper_1">
      <BDA name="ctlVal" type="Mod" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="AA1D1Q05Q1CBSW.LLN0.Mod.Cancel_1">
      <BDA name="ctlVal" type="Mod" bType="Enum" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="CN_6">
      <BDA name="hhLim" type="CN_2" bType="Struct" />
      <BDA name="hLim" type="CN_2" bType="Struct" />
      <BDA name="lLim" type="CN_2" bType="Struct" />
      <BDA name="llLim" type="CN_2" bType="Struct" />
      <BDA name="min" type="CN_2" bType="Struct" />
      <BDA name="max" type="CN_2" bType="Struct" />
    </DAType>
    <DAType id="CN_V2.0_SBOw_Oper_SDPC_2">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="CN_V2.0_Cancel_SDPC_2">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="CN_V2.0_SBOw_Oper_BSC_2">
      <BDA name="ctlVal" bType="Tcmd" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="CN_V2.0_Cancel_BSC_2">
      <BDA name="ctlVal" bType="Tcmd" />
      <BDA name="origin" type="CN_V2.0_Originator_1" bType="Struct" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
    </DAType>
    <DAType id="CN_7">
      <BDA name="mag" type="CN_2" bType="Struct" />
      <BDA name="ang" type="CN_2" bType="Struct" />
    </DAType>
    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind">
      <EnumVal ord="1">
      </EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="MultiplierKind">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0">
      </EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ControlOutputKind">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="SboClassKind">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="AngleReferenceKind">
      <EnumVal ord="0">V</EnumVal>
      <EnumVal ord="1">A</EnumVal>
      <EnumVal ord="2">other</EnumVal>
      <EnumVal ord="3">Synchrophasor</EnumVal>
    </EnumType>
    <EnumType id="PhaseAngleReferenceKind">
      <EnumVal ord="0">Va</EnumVal>
      <EnumVal ord="1">Vb</EnumVal>
      <EnumVal ord="2">Vc</EnumVal>
      <EnumVal ord="3">Aa</EnumVal>
      <EnumVal ord="4">Ab</EnumVal>
      <EnumVal ord="5">Ac</EnumVal>
      <EnumVal ord="6">Vab</EnumVal>
      <EnumVal ord="7">Vbc</EnumVal>
      <EnumVal ord="8">Vca</EnumVal>
      <EnumVal ord="9">Vother</EnumVal>
      <EnumVal ord="10">Aother</EnumVal>
      <EnumVal ord="11">Synchrophasor</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_orCategory_V08.00.06_V07.90.00">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_SetTestMod_V08.00.06_V07.90.00">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Health_V08.00.06_V07.90.00">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_V08.00.06_V07.90.00">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_sboClass_V08.00.06_V07.90.00">
      <EnumVal ord="0">operate-once</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_SIUnit_V08.00.06_V08.00.00">
      <EnumVal ord="-38">kV/mA</EnumVal>
      <EnumVal ord="-37">kA/V</EnumVal>
      <EnumVal ord="-36">ohm/m</EnumVal>
      <EnumVal ord="-35">ppm/°C</EnumVal>
      <EnumVal ord="-34">F/m</EnumVal>
      <EnumVal ord="-33">H/m</EnumVal>
      <EnumVal ord="-32">ms/kPa</EnumVal>
      <EnumVal ord="-31">kPa</EnumVal>
      <EnumVal ord="-30">ms/V</EnumVal>
      <EnumVal ord="-29">ms/K</EnumVal>
      <EnumVal ord="-28">V/s</EnumVal>
      <EnumVal ord="-27">I/Ir*s</EnumVal>
      <EnumVal ord="-26">1/week</EnumVal>
      <EnumVal ord="-25">1/d</EnumVal>
      <EnumVal ord="-24">1/h</EnumVal>
      <EnumVal ord="-23">1/min</EnumVal>
      <EnumVal ord="-22">periods</EnumVal>
      <EnumVal ord="-21">GB</EnumVal>
      <EnumVal ord="-19">cycle</EnumVal>
      <EnumVal ord="-18">mile</EnumVal>
      <EnumVal ord="-17">inch</EnumVal>
      <EnumVal ord="-16">°F</EnumVal>
      <EnumVal ord="-15">I/IrObj</EnumVal>
      <EnumVal ord="-14">MB</EnumVal>
      <EnumVal ord="-13">KB</EnumVal>
      <EnumVal ord="-12">Bytes</EnumVal>
      <EnumVal ord="-11">p.u.</EnumVal>
      <EnumVal ord="-10">day(s)</EnumVal>
      <EnumVal ord="-7">%</EnumVal>
      <EnumVal ord="-4">F/mi</EnumVal>
      <EnumVal ord="-3">ohm/mi</EnumVal>
      <EnumVal ord="-2">F/km</EnumVal>
      <EnumVal ord="-1">ohm/km</EnumVal>
      <EnumVal ord="1">
      </EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Multiplier_V08.00.06_V07.90.00">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0">
      </EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V08.00.06_V07.90.00">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V08.00.06_V07.90.00">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V08.00.06_V07.90.00">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V08.00.06_V07.90.00">
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Month_V08.00.06_V07.90.00">
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ServiceType_V08.00.06_V07.90.00">
      <EnumVal ord="-3">CancelEditSG</EnumVal>
      <EnumVal ord="-2">None</EnumVal>
      <EnumVal ord="-1">Unknown</EnumVal>
      <EnumVal ord="1">Associate</EnumVal>
      <EnumVal ord="2">Abort</EnumVal>
      <EnumVal ord="3">Release</EnumVal>
      <EnumVal ord="4">GetServerDirectory</EnumVal>
      <EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
      <EnumVal ord="6">GetAllDataValues</EnumVal>
      <EnumVal ord="7">GetDataValues</EnumVal>
      <EnumVal ord="8">SetDataValues</EnumVal>
      <EnumVal ord="9">GetDataDirectory</EnumVal>
      <EnumVal ord="10">GetDataDefinition</EnumVal>
      <EnumVal ord="11">GetDataSetValues</EnumVal>
      <EnumVal ord="12">SetDataSetValues</EnumVal>
      <EnumVal ord="13">CreateDataSet</EnumVal>
      <EnumVal ord="14">DeleteDataSet</EnumVal>
      <EnumVal ord="15">GetDataSetDirectory</EnumVal>
      <EnumVal ord="16">SelectActiveSG</EnumVal>
      <EnumVal ord="17">SelectEditSG</EnumVal>
      <EnumVal ord="18">SetEditSGValue</EnumVal>
      <EnumVal ord="19">ConfirmEditSGValues</EnumVal>
      <EnumVal ord="20">GetEditSGValue</EnumVal>
      <EnumVal ord="21">GetSGCBValues</EnumVal>
      <EnumVal ord="22">Report</EnumVal>
      <EnumVal ord="23">GetBRCBValues</EnumVal>
      <EnumVal ord="24">SetBRCBValues</EnumVal>
      <EnumVal ord="25">GetURCBValues</EnumVal>
      <EnumVal ord="26">SetURCBValues</EnumVal>
      <EnumVal ord="27">GetLCBValues</EnumVal>
      <EnumVal ord="28">SetLCBValues</EnumVal>
      <EnumVal ord="29">QueryLogByTime</EnumVal>
      <EnumVal ord="30">QueryLogAfter</EnumVal>
      <EnumVal ord="31">GetLogStatusValues</EnumVal>
      <EnumVal ord="32">SendGOOSEMessage</EnumVal>
      <EnumVal ord="33">GetGoCBValues</EnumVal>
      <EnumVal ord="34">SetGoCBValues</EnumVal>
      <EnumVal ord="35">GetGoReference</EnumVal>
      <EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
      <EnumVal ord="37">SendMSVMessage</EnumVal>
      <EnumVal ord="38">GetMSVCBValues</EnumVal>
      <EnumVal ord="39">SetMSVCBValues</EnumVal>
      <EnumVal ord="40">SendUSVMessage</EnumVal>
      <EnumVal ord="41">GetUSVCBValues</EnumVal>
      <EnumVal ord="42">SetUSVCBValues</EnumVal>
      <EnumVal ord="43">Select</EnumVal>
      <EnumVal ord="44">SelectWithValue</EnumVal>
      <EnumVal ord="45">Cancel</EnumVal>
      <EnumVal ord="46">Operate</EnumVal>
      <EnumVal ord="47">CommandTermination</EnumVal>
      <EnumVal ord="48">TimeActivatedOperate</EnumVal>
      <EnumVal ord="49">GetFile</EnumVal>
      <EnumVal ord="50">SetFile</EnumVal>
      <EnumVal ord="51">DeleteFile</EnumVal>
      <EnumVal ord="52">GetFileAttributeValues</EnumVal>
      <EnumVal ord="53">TimeSynchronization</EnumVal>
      <EnumVal ord="54">InternalChange</EnumVal>
      <EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ServiceError_V08.00.06_V07.90.00">
      <EnumVal ord="0">no-error</EnumVal>
      <EnumVal ord="1">instance-not-available</EnumVal>
      <EnumVal ord="2">instance-in-use</EnumVal>
      <EnumVal ord="3">access-violation</EnumVal>
      <EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
      <EnumVal ord="5">parameter-value-inappropriate</EnumVal>
      <EnumVal ord="6">parameter-value-inconsistent</EnumVal>
      <EnumVal ord="7">class-not-supported</EnumVal>
      <EnumVal ord="8">instance-locked-by-other-client</EnumVal>
      <EnumVal ord="9">control-must-be-selected</EnumVal>
      <EnumVal ord="10">type-conflict</EnumVal>
      <EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
      <EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V08.00.06_V07.90.00">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_DirectionPhase_V08.00.06_V07.90.00">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V08.00.06_V07.90.00">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V08.00.06_V07.90.00">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_SwitchType_V08.00.06_V07.90.00">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Trp_V08.00.06_V08.00.00">
      <EnumVal ord="1">Unknown</EnumVal>
      <EnumVal ord="2">P</EnumVal>
      <EnumVal ord="3">PR</EnumVal>
      <EnumVal ord="4">PX</EnumVal>
      <EnumVal ord="5">PXR</EnumVal>
      <EnumVal ord="6">TPX</EnumVal>
      <EnumVal ord="7">TPY</EnumVal>
      <EnumVal ord="8">TPZ</EnumVal>
      <EnumVal ord="9">TPE</EnumVal>
      <EnumVal ord="10">TPS</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.00.06_V08.00.00">
      <EnumVal ord="1">0.05</EnumVal>
      <EnumVal ord="2">0.1</EnumVal>
      <EnumVal ord="3">0.2</EnumVal>
      <EnumVal ord="4">0.2S</EnumVal>
      <EnumVal ord="5">0.5</EnumVal>
      <EnumVal ord="6">0.5S</EnumVal>
      <EnumVal ord="7">1</EnumVal>
      <EnumVal ord="8">3</EnumVal>
      <EnumVal ord="9">5</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.00.06_V08.00.00">
      <EnumVal ord="1">1</EnumVal>
      <EnumVal ord="2">3</EnumVal>
      <EnumVal ord="3">5</EnumVal>
      <EnumVal ord="4">6</EnumVal>
      <EnumVal ord="5">10</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.00.06_V07.90.00">
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_SEQtype_V08.00.06_V07.90.00">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="BehKind1">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="BehKind2">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind3">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="SboClassKind1">
      <EnumVal ord="0">operate-once</EnumVal>
    </EnumType>
    <EnumType id="ControlOutputKind1">
      <EnumVal ord="0">pulse</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind2">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="ControlOutputKind2">
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="SeverityKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_RGooseRxModeKind">
      <EnumVal ord="0">Unicast</EnumVal>
      <EnumVal ord="1">SSM</EnumVal>
      <EnumVal ord="2">ASM</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_RGooseSecEnaKind">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">Signature</EnumVal>
      <EnumVal ord="2">SignatureAndEncryption</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_RxModeKind">
      <EnumVal ord="0">Main CPU GOOSE</EnumVal>
      <EnumVal ord="1">Main CPU R-GOOSE</EnumVal>
      <EnumVal ord="2">Process Bus Module GOOSE</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_noASDUKind">
      <EnumVal ord="1">1</EnumVal>
      <EnumVal ord="2">2</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_TimeSourceKind">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">Port 1 PTP Clock</EnumVal>
      <EnumVal ord="2">Port 2 PTP Clock</EnumVal>
      <EnumVal ord="3">Port 3 PTP Clock</EnumVal>
      <EnumVal ord="4">IRIG-B</EnumVal>
      <EnumVal ord="5">SNTP</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_PBTimeSourceKind">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">CPU Clock</EnumVal>
      <EnumVal ord="2">PBM Clock</EnumVal>
      <EnumVal ord="3">Time Sync Stream</EnumVal>
    </EnumType>
    <EnumType id="ClcMthKind">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="PFSignKind">
      <EnumVal ord="1">IEC</EnumVal>
      <EnumVal ord="2">EEI</EnumVal>
    </EnumType>
    <EnumType id="SequenceKind">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="PhaseReferenceKind">
      <EnumVal ord="0">A</EnumVal>
      <EnumVal ord="1">B</EnumVal>
      <EnumVal ord="2">C</EnumVal>
    </EnumType>
    <EnumType id="PhaseFaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="FltLoopKind">
      <EnumVal ord="1">PhaseAtoGround</EnumVal>
      <EnumVal ord="2">PhaseBtoGround</EnumVal>
      <EnumVal ord="3">PhaseCtoGround</EnumVal>
      <EnumVal ord="4">PhaseAtoB</EnumVal>
      <EnumVal ord="5">PhaseBtoC</EnumVal>
      <EnumVal ord="6">PhaseCtoA</EnumVal>
      <EnumVal ord="7">Others</EnumVal>
    </EnumType>
    <EnumType id="AutoRecStKind">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">WaitingForTrip</EnumVal>
      <EnumVal ord="5">TripFromProtection</EnumVal>
      <EnumVal ord="6">FaultDisappeared</EnumVal>
      <EnumVal ord="7">WaitToComplete</EnumVal>
      <EnumVal ord="8">CBclosed</EnumVal>
      <EnumVal ord="9">CycleUnsuccessful</EnumVal>
      <EnumVal ord="10">Unsuccessful</EnumVal>
      <EnumVal ord="11">Aborted</EnumVal>
    </EnumType>
    <EnumType id="TrBehKind">
      <EnumVal ord="1">Single Pole Tripping</EnumVal>
      <EnumVal ord="2">Undefined</EnumVal>
      <EnumVal ord="3">Three Pole Tripping</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind1">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="SwTypKind">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIUnit">
      <EnumVal ord="1">
      </EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0">
      </EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="DirectionModeKind">
      <EnumVal ord="1">NonDirectional</EnumVal>
      <EnumVal ord="2">Forward</EnumVal>
      <EnumVal ord="3">Reverse</EnumVal>
    </EnumType>
    <EnumType id="TrMod">
      <EnumVal ord="1">3 phase tripping</EnumVal>
      <EnumVal ord="2">1 or 3 phase tripping</EnumVal>
      <EnumVal ord="3">specific</EnumVal>
    </EnumType>
    <EnumType id="AutoRecSt">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">In progress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">Waiting for trip</EnumVal>
      <EnumVal ord="5">Trip issued by protection</EnumVal>
      <EnumVal ord="6">Fault disappeared</EnumVal>
      <EnumVal ord="7">Wait to complete</EnumVal>
      <EnumVal ord="8">Circuit breaker closed</EnumVal>
      <EnumVal ord="9">Cycle unsuccessful</EnumVal>
      <EnumVal ord="10">Unsuccessful</EnumVal>
      <EnumVal ord="11">Aborted</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="CtlModels">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="OrCat">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ITSIUnit">
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="29">V</EnumVal>
    </EnumType>
    <EnumType id="CtlModels_DO">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="Beh_3" desc="Behaviour including 3 states">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="Mod_3" desc="Mode including 3 states">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="ctlModel" desc="Control Model">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="orCategory" desc="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="Beh_4" desc="Behaviour including 4 states">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Mod_2" desc="Mode including 2 states">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SIUnit_1" desc="SI Units derived from ISO/IEC 1000">
      <EnumVal ord="-16">years</EnumVal>
      <EnumVal ord="-15">months</EnumVal>
      <EnumVal ord="-14">weeks</EnumVal>
      <EnumVal ord="-13">V/s</EnumVal>
      <EnumVal ord="-12">mins</EnumVal>
      <EnumVal ord="-11">hours</EnumVal>
      <EnumVal ord="-10">days</EnumVal>
      <EnumVal ord="-9">°F</EnumVal>
      <EnumVal ord="-8">ratio</EnumVal>
      <EnumVal ord="-7">miles</EnumVal>
      <EnumVal ord="-6">inches</EnumVal>
      <EnumVal ord="-5">feet</EnumVal>
      <EnumVal ord="-4">df/dt</EnumVal>
      <EnumVal ord="-3">hz/s</EnumVal>
      <EnumVal ord="-2">%</EnumVal>
      <EnumVal ord="-1">pu</EnumVal>
      <EnumVal ord="1">
      </EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="ClcMth" desc="Calculation method of statistical data objects">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="ClcMod" desc="Calculation mode">
      <EnumVal ord="1">TOTAL</EnumVal>
      <EnumVal ord="2">PERIOD</EnumVal>
      <EnumVal ord="3">SLIDING</EnumVal>
    </EnumType>
    <EnumType id="ClcIntvTyp" desc="Calculation interval type">
      <EnumVal ord="1">MS</EnumVal>
      <EnumVal ord="2">PER_CYCLE</EnumVal>
      <EnumVal ord="3">CYCLE</EnumVal>
      <EnumVal ord="4">DAY</EnumVal>
      <EnumVal ord="5">WEEK</EnumVal>
      <EnumVal ord="6">MONTH</EnumVal>
      <EnumVal ord="7">YEAR</EnumVal>
      <EnumVal ord="8">EXTERNAL</EnumVal>
    </EnumType>
    <EnumType id="seqT" desc="Sequence Measurement Type">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="dir" desc="Direction">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="AutoRecSt_1" desc="Auto-Reclose Status">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">WaitingForTrip</EnumVal>
      <EnumVal ord="5">TripFromProtection</EnumVal>
      <EnumVal ord="6">FaultDisappeared</EnumVal>
      <EnumVal ord="7">WaitToComplete</EnumVal>
      <EnumVal ord="8">CBclosed</EnumVal>
      <EnumVal ord="9">CycleUnsuccessful</EnumVal>
      <EnumVal ord="10">Unsuccessful</EnumVal>
      <EnumVal ord="11">Aborted</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap" desc="CB Operating Capability">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKindDirect" desc="CB Operating Capability">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKindStatus_Only" desc="CB Operating Capability">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind_Select_With_Enhanced" desc="CB Operating Capability">
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="TMWSIUnitKind" desc="CB Operating Capability">
      <EnumVal ord="1">
      </EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
    </EnumType>
    <EnumType id="BreakerOpCapabilityKind" desc="CB Operating Capability">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="SwitchTypeKind" desc="CB Operating Capability">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwitchingCapabilityKind" desc="CB Operating Capability">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="BehKind" desc="CB Operating Capability">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind_1" desc="CB Operating Capability">
      <EnumVal ord="1">
      </EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
    </EnumType>
    <EnumType id="OccurrenceKind" desc="CB Operating Capability">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="PeriodKind" desc="CB Operating Capability">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="WeekdayKind" desc="CB Operating Capability">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="MonthKind" desc="CB Operating Capability">
      <EnumVal ord="0">reserved</EnumVal>
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="TmSynKind" desc="CB Operating Capability">
      <EnumVal ord="0">Not synchronized by a global area clock signal</EnumVal>
      <EnumVal ord="1">Synchronized by a local area clock signal</EnumVal>
      <EnumVal ord="2">Synchronized by a global area clock signal</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_InvertedPh_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">A-C</EnumVal>
      <EnumVal ord="2">B-C</EnumVal>
      <EnumVal ord="3">A-B</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CTConnect_V08.00.06_V08.00.00" desc="CB Operating Capability">
      <EnumVal ord="0">not assigned</EnumVal>
      <EnumVal ord="1">3-phase + IN</EnumVal>
      <EnumVal ord="2">3-phase</EnumVal>
      <EnumVal ord="3">3-phase + IN-separate</EnumVal>
      <EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
      <EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
      <EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
      <EnumVal ord="11">2-phase + IN</EnumVal>
      <EnumVal ord="12">2-phase</EnumVal>
      <EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_No_Yes_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">no</EnumVal>
      <EnumVal ord="1">yes</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ArtgSec_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="1">1A</EnumVal>
      <EnumVal ord="5">5A</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_AMeasRange_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="1">1.6 x IR</EnumVal>
      <EnumVal ord="2">8 x IR</EnumVal>
      <EnumVal ord="3">20 x IR</EnumVal>
      <EnumVal ord="4">100 x IR</EnumVal>
      <EnumVal ord="5">50 x IR</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_AInternTyp_V08.00.06_V08.00.00" desc="CB Operating Capability">
      <EnumVal ord="0">CT Protection</EnumVal>
      <EnumVal ord="1">CT Measurement</EnumVal>
      <EnumVal ord="2">CT Protection Light</EnumVal>
      <EnumVal ord="3">CT Measurement Light</EnumVal>
      <EnumVal ord="4">CT Processbus</EnumVal>
      <EnumVal ord="5">CT PBClient BD</EnumVal>
      <EnumVal ord="6">CT LPCT Protection</EnumVal>
      <EnumVal ord="7">CT LPCT Measurement</EnumVal>
      <EnumVal ord="8">CT LPCT protection 3I0</EnumVal>
      <EnumVal ord="9">CT LPCT Measurement 3I0</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ActiveInactive_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">inactive</EnumVal>
      <EnumVal ord="1">active</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Mode_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="5">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
      <EnumVal ord="3">Test</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_BlkMod_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">Blocking</EnumVal>
      <EnumVal ord="1">Auto blocking</EnumVal>
      <EnumVal ord="2">Not blocking</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_VTConnect_V08.00.06_V08.00.00" desc="CB Operating Capability">
      <EnumVal ord="0">not assigned</EnumVal>
      <EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
      <EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
      <EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
      <EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
      <EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
      <EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
      <EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
      <EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
    </EnumType>
    <EnumType id="orCat" desc="CB Operating Capability">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="GOOSEErrSt" desc="CB Operating Capability">
      <EnumVal ord="0">OK</EnumVal>
      <EnumVal ord="1">Device Disabled</EnumVal>
      <EnumVal ord="2">ConfRev Mismatch</EnumVal>
      <EnumVal ord="3">Needs Commissioning</EnumVal>
      <EnumVal ord="4">Message Corrupted</EnumVal>
      <EnumVal ord="5">TTL Expired</EnumVal>
      <EnumVal ord="6">Out of Sequence</EnumVal>
    </EnumType>
    <EnumType id="SIUnit_2" desc="CB Operating Capability">
      <EnumVal ord="1">
      </EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="SVErrSt" desc="CB Operating Capability">
      <EnumVal ord="0">OK</EnumVal>
      <EnumVal ord="1">Device Disabled</EnumVal>
      <EnumVal ord="2">Message Corrupted</EnumVal>
      <EnumVal ord="3">ASDU Error</EnumVal>
      <EnumVal ord="4">SVID Range Error</EnumVal>
      <EnumVal ord="5">SmpCnt Range Error</EnumVal>
      <EnumVal ord="6">ConfRev Mismatch</EnumVal>
      <EnumVal ord="7">SmpSynch Mismatch</EnumVal>
      <EnumVal ord="8">PDU Length Error</EnumVal>
      <EnumVal ord="9">SV Stream Lost</EnumVal>
      <EnumVal ord="10">Invalid Quality</EnumVal>
      <EnumVal ord="11">Channel Delay Exceeded</EnumVal>
      <EnumVal ord="12">Interpolated</EnumVal>
      <EnumVal ord="13">Out of Sequence</EnumVal>
      <EnumVal ord="14">Test Sample(s) Received</EnumVal>
    </EnumType>
    <EnumType id="dirGeneral" desc="CB Operating Capability">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap_1" desc="CB Operating Capability">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="SwOpCap" desc="CB Operating Capability">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ClcMth_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">RERL_XEXL</EnumVal>
      <EnumVal ord="1">K0</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="3">station</EnumVal>
      <EnumVal ord="4">station/remote</EnumVal>
      <EnumVal ord="5">remote</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_DateFormat_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">DD.MM.YYYY</EnumVal>
      <EnumVal ord="1">MM/DD/YYYY</EnumVal>
      <EnumVal ord="2">YYYY-MM-DD</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TmSrcStd_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">none</EnumVal>
      <EnumVal ord="1">PPM</EnumVal>
      <EnumVal ord="2">IRIGB</EnumVal>
      <EnumVal ord="3">DCF77</EnumVal>
      <EnumVal ord="4">Syncbox</EnumVal>
      <EnumVal ord="5">PI</EnumVal>
      <EnumVal ord="6">SNTP</EnumVal>
      <EnumVal ord="7">T103</EnumVal>
      <EnumVal ord="8">Profibus</EnumVal>
      <EnumVal ord="9">Modbus</EnumVal>
      <EnumVal ord="10">DNP3</EnumVal>
      <EnumVal ord="11">IEEE1588</EnumVal>
      <EnumVal ord="12">T104</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Ports_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">PortJ</EnumVal>
      <EnumVal ord="1">PortF</EnumVal>
      <EnumVal ord="2">PortE</EnumVal>
      <EnumVal ord="3">PortP</EnumVal>
      <EnumVal ord="4">PortN</EnumVal>
      <EnumVal ord="5">PortG</EnumVal>
      <EnumVal ord="6">NotUsed</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TmSrcCh_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">NotUsed</EnumVal>
      <EnumVal ord="1">Ch1</EnumVal>
      <EnumVal ord="2">Ch2</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TmZnTmSrc_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">UTC</EnumVal>
      <EnumVal ord="1">local</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="1">unbalancing</EnumVal>
      <EnumVal ord="2">I&gt; query</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ResetTrip_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">accelarated</EnumVal>
      <EnumVal ord="1">safe</EnumVal>
      <EnumVal ord="2">directly</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">with trip</EnumVal>
      <EnumVal ord="1">always</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">no</EnumVal>
      <EnumVal ord="1">yes</EnumVal>
      <EnumVal ord="2">Advanced</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">No</EnumVal>
      <EnumVal ord="1">CBPosOn3P</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RBRF_DropOut_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">Actual</EnumVal>
      <EnumVal ord="1">CBauxAndCuCrit</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RBRF_BIStart_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">No</EnumVal>
      <EnumVal ord="1">2channel</EnumVal>
      <EnumVal ord="2">1channel</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RBRF_RetripMode_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">No</EnumVal>
      <EnumVal ord="1">StrT2AftT1</EnumVal>
      <EnumVal ord="2">StrT2AndT1</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RBRF_Plausibility_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">DirectRelease</EnumVal>
      <EnumVal ord="1">PlausibilityCheck</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TDiffProtMode_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">Transform</EnumVal>
      <EnumVal ord="1">CurNode</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_WithInAutoSide_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">no</EnumVal>
      <EnumVal ord="1">withCT1ph</EnumVal>
      <EnumVal ord="2">withCT3ph</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TrafoSide_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">not assigned</EnumVal>
      <EnumVal ord="1">Side 1</EnumVal>
      <EnumVal ord="2">Side 2</EnumVal>
      <EnumVal ord="3">Side 3</EnumVal>
      <EnumVal ord="4">Side 4</EnumVal>
      <EnumVal ord="5">Side 5</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_DiffFctMod_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="1">87P</EnumVal>
      <EnumVal ord="2">87S</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_PQ_Sign_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">not reversed</EnumVal>
      <EnumVal ord="1">reversed</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_without_ptcoil_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">grounded</EnumVal>
      <EnumVal ord="2">isolated</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_WindConfig_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">Y</EnumVal>
      <EnumVal ord="1">D</EnumVal>
      <EnumVal ord="2">Z</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_VectorGroup_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">0</EnumVal>
      <EnumVal ord="1">1</EnumVal>
      <EnumVal ord="2">2</EnumVal>
      <EnumVal ord="3">3</EnumVal>
      <EnumVal ord="4">4</EnumVal>
      <EnumVal ord="5">5</EnumVal>
      <EnumVal ord="6">6</EnumVal>
      <EnumVal ord="7">7</EnumVal>
      <EnumVal ord="8">8</EnumVal>
      <EnumVal ord="9">9</EnumVal>
      <EnumVal ord="10">10</EnumVal>
      <EnumVal ord="11">11</EnumVal>
      <EnumVal ord="12">special</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TcSideType_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="1">Source</EnumVal>
      <EnumVal ord="2">Load</EnumVal>
      <EnumVal ord="3">ExcPrim</EnumVal>
      <EnumVal ord="4">ExcRegul</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_EmgMod_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">No</EnumVal>
      <EnumVal ord="1">Caused by main prot. fct.</EnumVal>
      <EnumVal ord="2">Caused by BI</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">Fundcomp</EnumVal>
      <EnumVal ord="1">TrueRMS</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TmACrv_Standard_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="-2">ANSI Long-Time Inverse</EnumVal>
      <EnumVal ord="-1">ANSI Short-Time Inverse</EnumVal>
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_None_InverseReset_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_PhaseSequence_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">ABC</EnumVal>
      <EnumVal ord="1">ACB</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_Test_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RcdStart_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">Start with pickup</EnumVal>
      <EnumVal ord="1">Start with pickup and AR</EnumVal>
      <EnumVal ord="2">Start with flexible signal</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RcdStore_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">Store without release</EnumVal>
      <EnumVal ord="1">Store with trip</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_SmpRate_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">8 kHz</EnumVal>
      <EnumVal ord="1">4 kHz</EnumVal>
      <EnumVal ord="2">2 kHz</EnumVal>
      <EnumVal ord="3">1 kHz</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CalcINChannel_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">No</EnumVal>
      <EnumVal ord="1">-3I0</EnumVal>
      <EnumVal ord="2">3I0</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V08.00.06_V07.90.00" desc="CB Operating Capability">
      <EnumVal ord="0">No</EnumVal>
      <EnumVal ord="1">V0</EnumVal>
      <EnumVal ord="2">3V0</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap_2" desc="CB Operating Capability">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap_3" desc="CB Operating Capability">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind_2" desc="CB Operating Capability">
      <EnumVal ord="1">
      </EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_BehaviourModeKind_Root" desc="CB Operating Capability">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_CtlModelKind_DirNorm" desc="CB Operating Capability">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_BehaviourModeKind_Comp" desc="CB Operating Capability">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ServiceNameKind" desc="CB Operating Capability">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Associate</EnumVal>
      <EnumVal ord="2">Abort</EnumVal>
      <EnumVal ord="3">Release</EnumVal>
      <EnumVal ord="4">GetServerDirectory</EnumVal>
      <EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
      <EnumVal ord="6">GetAllDataValues</EnumVal>
      <EnumVal ord="7">GetDataValues</EnumVal>
      <EnumVal ord="8">SetDataValues</EnumVal>
      <EnumVal ord="9">GetDataDirectory</EnumVal>
      <EnumVal ord="10">GetDataDefinition</EnumVal>
      <EnumVal ord="11">GetDataSetValues</EnumVal>
      <EnumVal ord="12">SetDataSetValues</EnumVal>
      <EnumVal ord="13">CreateDataSet</EnumVal>
      <EnumVal ord="14">DeleteDataSet</EnumVal>
      <EnumVal ord="15">GetDataSetDirectory</EnumVal>
      <EnumVal ord="16">SelectActiveSG</EnumVal>
      <EnumVal ord="17">SelectEditSG</EnumVal>
      <EnumVal ord="18">SetEditSGValue</EnumVal>
      <EnumVal ord="19">ConfirmEditSGValues</EnumVal>
      <EnumVal ord="20">GetEditSGValue</EnumVal>
      <EnumVal ord="21">GetSGCBValues</EnumVal>
      <EnumVal ord="22">Report</EnumVal>
      <EnumVal ord="23">GetBRCBValues</EnumVal>
      <EnumVal ord="24">SetBRCBValues</EnumVal>
      <EnumVal ord="25">GetURCBValues</EnumVal>
      <EnumVal ord="26">SetURCBValues</EnumVal>
      <EnumVal ord="27">GetLCBValues</EnumVal>
      <EnumVal ord="28">SetLCBValues</EnumVal>
      <EnumVal ord="29">QueryLogByTime</EnumVal>
      <EnumVal ord="30">QueryLogAfter</EnumVal>
      <EnumVal ord="31">GetLogStatusValues</EnumVal>
      <EnumVal ord="32">SendGOOSEMessage</EnumVal>
      <EnumVal ord="33">GetGoCBValues</EnumVal>
      <EnumVal ord="34">SetGoCBValues</EnumVal>
      <EnumVal ord="35">GetGoReference</EnumVal>
      <EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
      <EnumVal ord="37">SendMSVMessage</EnumVal>
      <EnumVal ord="38">GetMSVCBValues</EnumVal>
      <EnumVal ord="39">SetMSVCBValues</EnumVal>
      <EnumVal ord="40">SendUSVMessage</EnumVal>
      <EnumVal ord="41">GetUSVCBValues</EnumVal>
      <EnumVal ord="42">SetUSVCBValues</EnumVal>
      <EnumVal ord="43">Select</EnumVal>
      <EnumVal ord="44">SelectWithValue</EnumVal>
      <EnumVal ord="45">Cancel</EnumVal>
      <EnumVal ord="46">Operate</EnumVal>
      <EnumVal ord="47">CommandTermination</EnumVal>
      <EnumVal ord="48">TimeActivatedOperate</EnumVal>
      <EnumVal ord="49">GetFile</EnumVal>
      <EnumVal ord="50">SetFile</EnumVal>
      <EnumVal ord="51">DeleteFile</EnumVal>
      <EnumVal ord="52">GetFileAttributeValues</EnumVal>
      <EnumVal ord="53">TimeSynchronization</EnumVal>
      <EnumVal ord="54">InternalChange</EnumVal>
      <EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
    </EnumType>
    <EnumType id="ServiceStatusKind" desc="CB Operating Capability">
      <EnumVal ord="0">no-error</EnumVal>
      <EnumVal ord="1">instance-not-available</EnumVal>
      <EnumVal ord="2">instance-in-use</EnumVal>
      <EnumVal ord="3">access-violation</EnumVal>
      <EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
      <EnumVal ord="5">parameter-value-inappropriate</EnumVal>
      <EnumVal ord="6">parameter-value-inconsistent</EnumVal>
      <EnumVal ord="7">class-not-supported</EnumVal>
      <EnumVal ord="8">instance-locked-by-other-client</EnumVal>
      <EnumVal ord="9">control-must-be-selected</EnumVal>
      <EnumVal ord="10">type-conflict</EnumVal>
      <EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
      <EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    </EnumType>
    <EnumType id="ControlServiceStatusKind" desc="CB Operating Capability">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
      <EnumVal ord="19">Object-already-selected</EnumVal>
      <EnumVal ord="20">No-access-authority</EnumVal>
      <EnumVal ord="21">Ended-with-overshoot</EnumVal>
      <EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
      <EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
      <EnumVal ord="24">Blocked-by-command</EnumVal>
      <EnumVal ord="25">None</EnumVal>
      <EnumVal ord="26">Inconsistent-parameters</EnumVal>
      <EnumVal ord="27">Locked-by-other-client</EnumVal>
    </EnumType>
    <EnumType id="RangeKind" desc="CB Operating Capability">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_CtlModelKind_DirNorm_SboEn" desc="CB Operating Capability">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SwitchFunctionKind" desc="CB Operating Capability">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="ModKind" desc="CB Operating Capability">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="PhyHealthKind" desc="CB Operating Capability">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="TmSynKind_1" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="0">ExternalAreaClock</EnumVal>
      <EnumVal ord="1">LocalAreaClock</EnumVal>
      <EnumVal ord="2">GlobalAreaClock</EnumVal>
    </EnumType>
    <EnumType id="ServiceTypeKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Associate</EnumVal>
      <EnumVal ord="2">Abort</EnumVal>
      <EnumVal ord="3">Release</EnumVal>
      <EnumVal ord="4">GetServerDirectory</EnumVal>
      <EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
      <EnumVal ord="6">GetAllDataValues</EnumVal>
      <EnumVal ord="7">GetDataValues</EnumVal>
      <EnumVal ord="8">SetDataValues</EnumVal>
      <EnumVal ord="9">GetDataDirectory</EnumVal>
      <EnumVal ord="10">GetDataDefinition</EnumVal>
      <EnumVal ord="11">GetDataSetValues</EnumVal>
      <EnumVal ord="12">SetDataSetValues</EnumVal>
      <EnumVal ord="13">CreateDataSet</EnumVal>
      <EnumVal ord="14">DeleteDataSet</EnumVal>
      <EnumVal ord="15">GetDataSetDirectory</EnumVal>
      <EnumVal ord="16">SelectActiveSG</EnumVal>
      <EnumVal ord="17">SelectEditSG</EnumVal>
      <EnumVal ord="18">SetEditSGValue</EnumVal>
      <EnumVal ord="19">ConfirmEditSGValues</EnumVal>
      <EnumVal ord="20">GetEditSGValue</EnumVal>
      <EnumVal ord="21">GetSGCBValues</EnumVal>
      <EnumVal ord="22">Report</EnumVal>
      <EnumVal ord="23">GetBRCBValues</EnumVal>
      <EnumVal ord="24">SetBRCBValues</EnumVal>
      <EnumVal ord="25">GetURCBValues</EnumVal>
      <EnumVal ord="26">SetURCBValues</EnumVal>
      <EnumVal ord="27">GetLCBValues</EnumVal>
      <EnumVal ord="28">SetLCBValues</EnumVal>
      <EnumVal ord="29">QueryLogByTime</EnumVal>
      <EnumVal ord="30">QueryLogAfter</EnumVal>
      <EnumVal ord="31">GetLogStatusValues</EnumVal>
      <EnumVal ord="32">SendGOOSEMessage</EnumVal>
      <EnumVal ord="33">GetGoCBValues</EnumVal>
      <EnumVal ord="34">SetGoCBValues</EnumVal>
      <EnumVal ord="35">GetGoReference</EnumVal>
      <EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
      <EnumVal ord="37">SendMSVMessage</EnumVal>
      <EnumVal ord="38">GetMSVCBValues</EnumVal>
      <EnumVal ord="39">SetMSVCBValues</EnumVal>
      <EnumVal ord="40">SendUSVMessage</EnumVal>
      <EnumVal ord="41">GetUSVCBValues</EnumVal>
      <EnumVal ord="42">SetUSVCBValues</EnumVal>
      <EnumVal ord="43">Select</EnumVal>
      <EnumVal ord="44">SelectWithValue</EnumVal>
      <EnumVal ord="45">Cancel</EnumVal>
      <EnumVal ord="46">Operate</EnumVal>
      <EnumVal ord="47">CommandTermination</EnumVal>
      <EnumVal ord="48">TimeActivatedOperate</EnumVal>
      <EnumVal ord="49">GetFile</EnumVal>
      <EnumVal ord="50">SetFile</EnumVal>
      <EnumVal ord="51">DeleteFile</EnumVal>
      <EnumVal ord="52">GetFileAttributeValues</EnumVal>
      <EnumVal ord="53">TimeSynchronization</EnumVal>
      <EnumVal ord="54">InternalChange</EnumVal>
    </EnumType>
    <EnumType id="ServiceErrorKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="0">no-error</EnumVal>
      <EnumVal ord="1">instance-not-available</EnumVal>
      <EnumVal ord="2">instance-in-use</EnumVal>
      <EnumVal ord="3">access-violation</EnumVal>
      <EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
      <EnumVal ord="5">parameter-value-inappropriate</EnumVal>
      <EnumVal ord="6">parameter-value-inconsistent</EnumVal>
      <EnumVal ord="7">class-not-supported</EnumVal>
      <EnumVal ord="8">instance-locked-by-other-client</EnumVal>
      <EnumVal ord="9">control-must-be-selected</EnumVal>
      <EnumVal ord="10">type-conflict</EnumVal>
      <EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
      <EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    </EnumType>
    <EnumType id="AddCauseKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
      <EnumVal ord="19">Object-already-selected</EnumVal>
      <EnumVal ord="20">No-access-authority</EnumVal>
      <EnumVal ord="21">Ended-with-overshoot</EnumVal>
      <EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
      <EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
      <EnumVal ord="24">Blocked-by-command</EnumVal>
      <EnumVal ord="25">None</EnumVal>
      <EnumVal ord="26">Inconsistent-parameters</EnumVal>
      <EnumVal ord="27">Locked-by-other-client</EnumVal>
    </EnumType>
    <EnumType id="ParTraModKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">No Mode predefined</EnumVal>
      <EnumVal ord="2">Master</EnumVal>
      <EnumVal ord="3">Follower</EnumVal>
      <EnumVal ord="4">Power Factor</EnumVal>
      <EnumVal ord="5">Negative Reactance</EnumVal>
      <EnumVal ord="6">Circulating Current</EnumVal>
      <EnumVal ord="7">Circulating Reactive Current (var balancing)</EnumVal>
      <EnumVal ord="8">Circulating Reactive Current by equalizing power factor</EnumVal>
    </EnumType>
    <EnumType id="EEHealthKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="RstModKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Harmonic2</EnumVal>
      <EnumVal ord="3">Harmonic5</EnumVal>
      <EnumVal ord="4">Harmonic2and5</EnumVal>
      <EnumVal ord="5">WaveformAnalysis</EnumVal>
      <EnumVal ord="6">WaveformAnalysisAndHarmonic2</EnumVal>
      <EnumVal ord="7">Other</EnumVal>
      <EnumVal ord="8">WaveformAnalysisAndHarmonic5</EnumVal>
      <EnumVal ord="9">WaveformAnalysisAndHarmonic2AndHarmonic5</EnumVal>
    </EnumType>
    <EnumType id="TypRsCrvKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="DirModKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">NonDirectional</EnumVal>
      <EnumVal ord="2">Forward</EnumVal>
      <EnumVal ord="3">Reverse</EnumVal>
    </EnumType>
    <EnumType id="TrModKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">3 phase tripping</EnumVal>
      <EnumVal ord="2">1 or 3 phase tripping</EnumVal>
      <EnumVal ord="3">specific</EnumVal>
      <EnumVal ord="4">1 phase tripping</EnumVal>
    </EnumType>
    <EnumType id="PolQtyKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Zero Sequence Current</EnumVal>
      <EnumVal ord="3">Zero Sequence Voltage</EnumVal>
      <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
      <EnumVal ord="5">Phase to Phase Voltages</EnumVal>
      <EnumVal ord="6">Phase to Ground Voltages</EnumVal>
      <EnumVal ord="7">Positive sequence voltage</EnumVal>
    </EnumType>
    <EnumType id="TrgModKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">Internal</EnumVal>
      <EnumVal ord="2">External</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
    </EnumType>
    <EnumType id="LevModKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">Positive or Rising</EnumVal>
      <EnumVal ord="2">Negative or Falling</EnumVal>
      <EnumVal ord="3">Both</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="RcdModKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">Overwrite existing values</EnumVal>
      <EnumVal ord="2">Stop when full or saturated</EnumVal>
    </EnumType>
    <EnumType id="LivDeaModKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">Dead Line, Dead Bus</EnumVal>
      <EnumVal ord="2">Live Line, Dead Bus</EnumVal>
      <EnumVal ord="3">Dead Line, Live Bus</EnumVal>
      <EnumVal ord="4">Dead Line, Dead Bus OR Live Line, Dead Bus</EnumVal>
      <EnumVal ord="5">Dead Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="6">Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
      <EnumVal ord="7">Dead Line, Dead Bus OR Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
    </EnumType>
    <EnumType id="CBOpCapKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="POWCapKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Close</EnumVal>
      <EnumVal ord="3">Open</EnumVal>
      <EnumVal ord="4">Close and Open</EnumVal>
    </EnumType>
    <EnumType id="SwCapKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="FailModKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">Current</EnumVal>
      <EnumVal ord="2">Breaker Status</EnumVal>
      <EnumVal ord="3">Both current and breaker status</EnumVal>
      <EnumVal ord="4">Other</EnumVal>
    </EnumType>
    <EnumType id="ReTrModKind" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">Off</EnumVal>
      <EnumVal ord="2">Without Check</EnumVal>
      <EnumVal ord="3">With Current Check</EnumVal>
      <EnumVal ord="4">With Breaker Status Check</EnumVal>
      <EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
      <EnumVal ord="6">Other Checks</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap_4" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="HealthKind_1" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="BehaviourModeKind_1" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind_1" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SboClassKind_1" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind_1" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="AngleReferenceKind_1" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="0">V</EnumVal>
      <EnumVal ord="1">A</EnumVal>
      <EnumVal ord="2">other</EnumVal>
      <EnumVal ord="3">Synchrophasor</EnumVal>
    </EnumType>
    <EnumType id="PhaseAngleReferenceKind_1" desc="Time synchronisation acc IEC 61850-9-2">
      <EnumVal ord="0">Va</EnumVal>
      <EnumVal ord="1">Vb</EnumVal>
      <EnumVal ord="2">Vc</EnumVal>
      <EnumVal ord="3">Aa</EnumVal>
      <EnumVal ord="4">Ab</EnumVal>
      <EnumVal ord="5">Ac</EnumVal>
      <EnumVal ord="6">Vab</EnumVal>
      <EnumVal ord="7">Vbc</EnumVal>
      <EnumVal ord="8">Vca</EnumVal>
      <EnumVal ord="9">Vother</EnumVal>
      <EnumVal ord="10">Aother</EnumVal>
      <EnumVal ord="11">Synchrophasor</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
